# 第一章結案模型｜開啟導覽

> **配套讀物**：[`mep-design-playbook-ch1.zh-TW.md`](mep-design-playbook-ch1.zh-TW.md)（機電設計教戰手冊 第一章：設計之前——量從哪裡來）
> **方法定義**：`domain/mep-space-demand-matrix.md`（衝突時以 domain 為準）
> **對象**：拿到這個 Revit 模型、準備開始練習的人
> **演練標的**：Autodesk MEP 課程教學模型 M1_02 之工作副本，**非真實專案、非任何客戶案件**

---

## 一、這個模型處於哪個狀態

開啟後先看 `Manage` → `Project Information`，模型會自己說明：

| 欄位 | 內容 |
|---|---|
| Project Name | 機電設計教戰手冊 第一章｜結案模型 |
| Project Status | **第一章結案**｜單位已凍結、69 個 Space 判定完畢、交叉驗算 46/46 通過。**尚未進入設備配置與負荷分析** |
| Client Name | 教學演練用，非真實專案 |
| Building Name | 課程模型之工作副本（原始模型未經修改） |

**這是「設計之前」的終點，不是設計的終點。** 第一章談的是量從哪裡來；量到齊了，第二章才開始把它變成設備。

---

## 二、先跑開場驗收——確認你拿到的檔沒壞

**這一步不可跳過。** 上游資料驗收的原則同樣適用於「自己上一階段的產出」。

開啟明細表 **`MEP Space Demand Matrix`**，核對四個數字：

| 檢查 | 應得值 |
|---|---:|
| Space 總數 | **69** |
| `法定通風量` 欄合計 | **7,556.97** |
| `Specified Supply Airflow` ＋ `Specified Exhaust Airflow` 合計 | **7,557.00** |
| 兩者之差 | **+0.03** |

**對不上就是檔案有問題，不要往下做。**

> 差 0.03 而非 0，是因為兩欄來自**兩條獨立路徑**：`法定通風量` 由 Revit 從「面積 × 係數」算，`Specified` 由外部算完後寫入。
> **完全零差異反而要懷疑——那代表兩欄取自同一來源，不構成驗算。**（見第一章「反直覺的判準」）

---

## 三、明細表的 19 個欄位，各自在教什麼

這張表是第一章的具體化。**每一欄都對應書裡的一個概念**，不是為了填滿。

### 要來的（建築給的）

| 欄位 | 對應第一章 |
|---|---|
| `Level`、`Area`、`Volume` | 五種量①「要來的」。**你不能自己生，只能去要** |
| `MEP_驗收狀態` | **關卡一：上游資料驗收**。值為 `OK` 或 `RFI`；`RFI` 者表示上游資料有缺陷，已開單待確認 |

> ⚠️ `Volume` 特別注意：它由 `Upper Limit` ＋ `Limit Offset` 與天花板共同決定，**不是樓高**。`Volume ÷ Area` 才是實際天花高度。前期若無天花板，體積會系統性偏大。

### 查來的（法規）

| 欄位 | 對應第一章 |
|---|---|
| `MEP_用途類別` | 五種量②「查來的」。字串含三段：**類別｜係數｜依據**。依據會寫明是「法條明列」「比照判定」還是「教學假設」 |
| `MEP_通風原單位` | §102 的用途係數（m³/h 每 m²） |

> **「法條明列」與「比照判定」數值可能相同，但被問到時的答法完全不同。** 前者答條列名稱，後者要答「法條未列，本案比照⋯，理由是⋯」。這就是為什麼依據要跟著值走。

### 算來的

| 欄位 | 對應第一章 |
|---|---|
| `Area去單位`、`Volume去單位`、`UnitArea`、`UnitVolume` | **關卡二：單位凍結**的技術後果。Revit 的帶單位量不能直接進乘除，必須先除以一個「1 單位」的參數變成無因次 |
| `法定通風量` | 五種量③「算來的」＝ 面積 × 係數 |
| `檢核ACH` | 自建的換氣次數 ＝ 法定通風量 ÷ 體積 |

> 🔴 **`檢核ACH` 有一個必須理解的恆等式**：
> ```
> ACH = 法定通風量 ÷ 體積 = (面積 × 係數) ÷ (面積 × 天花高度) = 係數 ÷ 天花高度
> ```
> **面積完全消掉。** 所以同係數、同天花高度的房間，ACH 必然完全相同。
>
> **由此推論：ACH 可以靠壓低天花「達標」，而送風量一點都沒有增加。** 不要把 ACH 當設計目標——要提高的是每人或每單位面積的送風量。
>
> 副作用價值：這一欄同時是**幾何異常偵測器**。若某室的 ACH 與同類不同，代表它的天花高度與別人不一樣——那個差異在加這欄之前看不見。

> ⚠️ **內建的 `Air Changes per Hour` 目前恆為 0，這是正確的**。它吃的是 `Calculated`（負荷分析輸出），本階段不存在。**前期的自我檢核只能靠自建欄位。**
>
> 🔬 **這一點是實測出來的，而且推翻了本文件的初版說法。** 初版寫「它吃 `Actual`（實際風口加總）或 `Calculated`」。第二章實際放入 45 個風口、`Actual Supply/Exhaust Airflow` 全部有值之後，**69 個 Space 的內建 ACH 仍然全部是 0**。
>
> 所以內建 ACH **不看風口**。這反而讓第一章的論點更硬：自建 `檢核ACH` 欄位的必要性，不是「現階段兩者都還沒有」的過渡措施，而是**內建欄位在負荷分析之前結構性地不會有值**。

### 決定的（判斷，沒有出處）

| 欄位 | 對應第一章 |
|---|---|
| `MEP_Tag` | 空間四角色：`DEMAND`／`SUPPLY`／`DISTRIB`／`CONSTRAINT`，可複選 |
| `MEP_Tag_Status` | 分類的依據等級 |
| **`MEP_用途類別狀態`** | **五種量④「決定的」的核心**——這一欄回答「**誰決定的**」 |

> 🔴 **`MEP_用途類別狀態` 只有兩種值，意義天差地遠：**
>
> | 值 | 意義 | 筆數 |
> |---|---|---:|
> | `技師判定` | 具簽章資格者的判定，有法律效力 | **29** |
> | `教學假設` | **非技師判定，不得用於實際專案** | **40** |
>
> 這一欄存在的理由，是第一章最重要的一條規則：
>
> > **「決策者」欄是一道資格檢查，不是行政手續。填不出決策者，代表這個決定還沒有人有資格做。**
> > **危險的不是空格，是空格被填滿的壓力。**
>
> 沒有這一欄，模型看起來會是「全部判定完成」——而實際上其中 40 筆只是演練假設。

### 目標值（交給下一階段的）

| 欄位 | 對應第一章 |
|---|---|
| `Specified Supply Airflow` | 設計送風目標，33 筆 |
| `Specified Exhaust Airflow` | 設計排風目標，**13 筆** |

> ⚠️ **為什麼有 13 筆寫的是排風而不是送風？**
>
> 因為 §102 表中這些用途（廁所、更衣盥洗、刷手、暗室、清潔間、氣體室、茶水間）標明**「僅第三款」——不得機械送風**。
>
> **對它們寫「指定送風量」在法規上是錯的，而模型不會報錯。**
>
> 這是本演練學到的一課：**用途判定除了記係數，還必須記款別**。只記係數的判定表，到寫入這一步會缺料。

---

## 四、模型裡的 `0` 有兩種，要分得出來

**23 個 Space 的目標值是 0。那是判定結果，不是遺漏。**

分辨方法：看 `MEP_用途類別` 欄。判為不適用者，該欄會寫明理由，例如：

- `不單獨計算（採傳遞空氣）` — 動線由鄰室排氣路徑帶動。**這是 §102 未列走廊門廳的結構性原因，不是法條漏寫**
- `不適用§102` — 樓梯間（加壓循消防法規）、電梯昇降道（非居室）、機電空間（依設備發熱量計算）、一般儲藏
- `不設機械通風` — 0.54 m² 的收納櫃

> **看到 0 要先問「這是判過了還是還沒做」。** 這正是為什麼理由必須寫在欄位裡，而不是另存一份文件。

---

## 五、這個模型**還沒做**的事（避免誤讀）

| 尚未進行 | 因此 |
|---|---|
| 負荷分析（`Analyze` → `Heating and Cooling Loads`） | `Calculated Supply Airflow`、`Calculated Cooling Load` 全空 |
| 設備配置與風管 | `Actual Supply/Exhaust Airflow` 全 0，內建 `Air Changes per Hour` 全 0 |
| Space 負荷輸入設定 | `Space Type`／`Construction Type` 仍為 `<Building>` 預設 |

> 🔴 **最後一項是陷阱**：Revit 內建的 `Outdoor Airflow` 目前有值（例：接待櫃檯 90 m³/h），
> 但那是**美規預設**（ASHRAE 拆成「每面積 ＋ 每人」），而 §102 同一間要求 **965 m³/h**——**差 10.7 倍**。
>
> **在改掉負荷輸入之前直接跑負荷分析，會得到一份美規結果。**

---

## 六、對照第一章的哪幾節

| 第一章 | 在模型裡看哪裡 |
|---|---|
| 二、五種量 | 明細表 19 欄，見本文第三節的分類 |
| 三、空間的四個角色 | `MEP_Tag` 欄 |
| 四、關卡一 上游資料驗收 | `MEP_驗收狀態` 欄（`OK` / `RFI`） |
| 四、關卡二 單位凍結 | `UnitArea`／`UnitVolume`／去單位欄 |
| 四、關卡三 分類凍結 | `MEP_Tag` ＋ `MEP_Tag_Status` |
| 五、常見錯誤③ 計算公式錯但外觀正常 | **開場驗收的兩欄比對** |
| 五、常見錯誤② 已寫進模型 ≠ 已記錄 | `MEP_用途類別狀態` 欄 |

---

## 七、常見誤讀

| 誤讀 | 實際 |
|---|---|
| 「內建 ACH 是 0，模型壞了」 | **正確狀態**。設備尚未配置 |
| 「69 筆都判定完成了」 | 其中 **40 筆是教學假設**，看 `MEP_用途類別狀態` |
| 「目標值 0 的是漏填」 | 23 筆是判為不適用，理由寫在 `MEP_用途類別` |
| 「有 `Outdoor Airflow` 就是外氣量算好了」 | 那是**美規預設**，與 §102 差一個數量級 |
| 「FCU 風量可以拿來對 §102」 | FCU 是**循環冷卻**，§102 是**通風（外氣）**，兩者量的不是同一件事 |

---

## 八、誠實邊界

- 模型內 40 筆標示 `教學假設` 者**非技師判定**，僅供流程演練，**不得用於實際專案**。
- 本模型的原則來自單一案例，非跨案驗證通則。四類 Tag 分類法**無法源**。
- 「法定通風量 7,556.97」建立在 29 筆技師判定 ＋ 40 筆教學假設之上。**若技師改判，全案擺盪約 ±864 m³/h（11%）**，其中接待櫃檯一間就佔 37%。
- 天花高度、風量顯示位數等設定以模型現況為準；正式引用前應自行核對 `Project Units`。
