# 機電設計教戰手冊
## 第一章：設計之前——量從哪裡來

> **對象**：初入機電設計的工程師，以及需要與機電協作的建築人員
> **版本**：v1.0（2026-08-11）
> **來源**：本章所有原則均來自一次完整的實作演練（1,134 m² 門診型醫療建築，Revit 模型實跑），案例數字皆為實測，錯誤紀錄皆為真實發生。
> **演練標的**：Autodesk MEP 認證課程之 Revit 2026 教學模型，**非真實專案、非任何客戶案件**。文中所有房間名稱與數值皆出自該教學模型。
> **方法出處**：`domain/mep-space-demand-matrix.md`（本手冊為該 domain 的教學版；方法定義以 domain 為準，兩者衝突時 domain 優先）。
> **下一章**：[第二章 把數字放進模型](mep-design-playbook-ch2.zh-TW.md)。
> **配套模型**：本章的終點是一個可開啟的 Revit 結案模型。開啟導覽見 [`mep-design-playbook-ch1-model-guide.zh-TW.md`](mep-design-playbook-ch1-model-guide.zh-TW.md)——該文說明模型裡每一欄在教什麼、開場該驗哪四個數字、以及哪些事**還沒做**。

---

## 前言：這本手冊為什麼從「量」開始

多數機電教材從「怎麼畫」開始——怎麼放設備、怎麼接管、怎麼算管徑。

**但真正決定一個機電設計成不成立的，是在畫之前。**

如果你不知道那些數字從哪來，你畫得再漂亮，被問一句「為什麼是 8」就答不出來。而三個月後你自己也答不出來。

**這一章不教你畫圖，教你在動手之前把數字的來歷弄清楚。**

---

## 一、先破除一個誤解

### 「機電設計就是算出風管要多大」

不是。

真正的順序是這樣：

```
建築給你空間  →  你算出需求量  →  你決定系統怎麼做  →  設備多大
                                                          ↓
建築改空間    ←  你告訴建築要多少空間  ←  設備要放在哪
```

**風管多大是這條鏈的中段，不是起點也不是終點。**

而且最後那個箭頭——**「你告訴建築要多少空間」**——才是機電在前期最重要的產出。

### 為什麼？因為前期最稀缺的資源不是設備，是空間

設備可以買、可以換型號、可以分兩台。**但如果建築沒留機房、沒留豎井，你什麼都做不了。**

而空間一旦被量體定案，改動的代價極高。

**所以機電在前期的工作，本質上是「代表機電系統去跟建築搶空間」。** 要搶得到，你得說得出要多少、為什麼要那麼多。

---

## 二、五種量：每個數字都要說得出它從哪來 ⭐

**這是本章最核心的一節。**

機電設計用到的每一個數字，一定屬於下面五類之一。**弄清楚它是哪一類，就知道它有多可靠、誰該負責、被質疑時怎麼答。**

### 第一種：要來的（建築、業主給）

**你不能自己生，只能去要。**

| 項目 | 從誰要 |
|---|---|
| 空間名稱、面積、樓層 | 建築 |
| 淨高、天花可用高度 | 建築 |
| 房間用途、使用性質 | 建築＋業主 |
| 人數、使用時段、營運模式 | **業主** |
| 特殊需求（潔淨、負壓、屏蔽、防爆） | 業主＋使用單位 |

**要不到就是要不到，不能自己編。** 這類數字缺了，正確的動作是開 RFI，不是猜。

> **實例**：本案有一間 `WAITING`（候診室），建築側資料顯示面積為 `Redundant Room`（重複房間錯誤），無法取得面積。
> **正確處置**：標記為待確認、開單給建築，**不用同類房間的面積代填**。

### 第二種：查來的（法規、標準）

**有出處、可逐字引用、可對審查單位辯護。**

| 項目 | 出處 |
|---|---|
| 機械通風量下限 | 建築技術規則建築設備編 §102 |
| 照明單位負載 | 用戶用電設備裝置規則 §36 |
| 插座、小型電器負載 | 同規則 §37、§55 |
| 需量因數 | 同規則 §52 |

**但要注意三件事：**

**① 「有法源」不等於「不用判斷」。**

§102 的 19 類用途，是為一般建築寫的。本案是醫療建築，**69 個空間裡只有 20% 能找到法條明列的對應**，其餘要嘛需要類比判定，要嘛法條根本沒管。

**類比判定必須留下痕跡**——本案的做法是把「法條明列」和「比照判定」寫成不同的文字：

```
DR OFFICE     → 臥室、起居室、私人辦公室等容納人數不多者｜8｜法條明列
EXAM（診察室）→ 比照：臥室⋯｜8｜§102未列診察室，技師判定
```

**兩者數值都是 8，但被問到時的答法完全不同。** 前者答「法條第 X 列」，後者答「法條未列，本案比照⋯，理由是⋯」。

**② 法規給的是「下限」，不是「設計值」。**

本案診察室依 §102 取 8，換算為 **2.92 ACH**（換氣次數）。

而 ASHRAE 170（國際醫療通風標準）對一般診察室的要求是 **總換氣 4 ACH**。

**§102 的合法值，低於國際標準 27%。** 它保證你不違法，不保證這間房好用。

**③ 查表也會查錯，而且錯得很像對的。**

本案曾把「醫院門診 ≥6 ACH」當成業界標準——**後來查證發現，那個 6 是「負壓隔離病室」的規定，跟一般門診無關**。一個從二手網頁看來的數字，差點決定了整棟樓的風量。

### 第三種：算來的（由前兩種推導）

**可複現、可被別人重算出同樣結果。**

```
面積（要來的） × 係數（查來的） = 法定通風量（算來的）
```

**算來的數字最可靠，但前提是輸入正確。** 而且——

> ⚠️ **算的過程本身也會錯，而且錯得看不出來。**
>
> 本案在 Revit 建立計算欄位時，公式漏掉了面積。結果是：每一列都有數字、有總計、格式完全正常，**但總計比正確值小了將近 10 倍**（355 vs 3,437）。
>
> 355 這個數字本身沒有任何異常——它就是個合理大小的數字。
>
> **抓到它的唯一方法，是用另一種方法再算一次，然後比對。**

### 第四種：決定的（判斷，沒有出處）⚠️

**這一類最危險，因為它最容易被當成前三種。**

| 項目 | 誰決定 |
|---|---|
| 空調系統型式（冰水／VRF／分離式） | 機電＋建築＋業主 |
| 冷凍型式（氣冷／水冷） | 機電＋建築 |
| 通風型式（集中／分散） | 機電＋建築 |
| 同時使用率 | 機電 |
| 設計餘裕、備援策略（N／N+1） | 業主 |
| §102 未列用途的類比對象 | **機電技師** |

**這些沒有標準答案，也沒有出處。它們是判斷。**

**規則：判斷可以做，但必須記錄——決定內容、依據、決策者、日期、影響範圍。**

> **本案的失敗實例**：三項具法律效力的決定（建築類型認定為醫院、診察室取 8、通風方式採第一款）**在討論中做成、立刻寫進模型，但當天沒有落成文件**。事後稽核才發現。
>
> **教訓：「已經寫進模型」不等於「已經被記錄」。** 模型裡的 `8` 不會告訴你是誰決定的、憑什麼、什麼時候。
>
> **往後規則：任何決策必須先寫進決策紀錄，才能寫進模型。順序不可顛倒。**

### 第五種：查無的（沒有基準）🔴

**最反直覺的一類：有些數字，你去查會發現根本沒有人規定。**

本案花了一整天，用三個獨立管道查證同一個問題：

> **空調機房應該要多大？**

| 查證管道 | 結果 |
|---|---|
| 台灣既有研究（本地文獻整理） | 政府規範管「怎麼做、怎麼驗」，**不管「該多大、怎麼選」** |
| 外部深度研究（法規＋政府文件＋國際標準） | **查無**全國性法規或政府技術文件規定機房面積比例／每風量／每冷凍噸 |
| 國際標準（ASHRAE Handbook） | 只有原則（須保留維修更換空間），**無數值** |

**結論：台灣沒有可公開引用的機房面積基準。**

這不是我們沒找到，是它確實不存在。同樣的情形也發生在豎井尺寸上。

#### 那怎麼辦？三個做法

**① 給下限，不給建議值。**

**下限來自物理——東西要放得進去，這個可以證明。**

本案的冰水立管豎井：供水＋回水兩支管含保溫約 0.36～0.41 m 寬，加最低限度安裝間隙，**淨寬下限 0.5 m**。

意義是：**小於 0.5 m 確定不行。但 0.5 m 不代表可以。**

**下限比建議值弱，但它是真的。**

**② 承認查無，反過來問。**

本案的空間需求書裡有這一句：

> **建議尺寸由誰決定** — 機電無基準可提。可否依貴方既有案例提供慣用尺寸？

在真實專案裡這句話不好說出口。**但它比硬掰一個數字然後被推翻好。**

**③ 記成「提出值」，標明依據等級，然後追蹤。**

前期的機房面積不是算出來的，是**提出來再追蹤**的。

**這不代表可以隨便填**——正因為它是判斷，**依據、決策者與追蹤紀錄才是它唯一的可信度來源**。

一個標明「依 XX 案例、由 XX 決定」的數字，比一個看似精算卻無法複現的數字可靠得多。

> **佐證**：臺北市《建築物設置機電設備空間配置規範》要求機電設備空間須標示設備的**種類、數量、位置、尺寸**並檢附型錄。
> **審查要看的不是「你用了幾 %」，而是你能不能提出實際設備與必要性。**
> 換句話說，台灣的審查機制本身就是這樣運作的——它要的就是「提出＋佐證」。

### 五種量對照總表

| 類別 | 來源 | 可辯護性 | 缺了怎麼辦 |
|---|---|---|---|
| **要來的** | 建築、業主 | — | **開 RFI，不猜** |
| **查來的** | 法規、標準 | 高（附條號） | 確認法規是否涵蓋本案類型 |
| **算來的** | 由上兩類推導 | 高（可複現） | **必須交叉驗算** |
| **決定的** | 判斷 | 中（附依據與決策者） | **必須記錄** |
| **查無的** | 無 | 低 | **給下限、承認、追蹤** |

---

## 三、流程循環：機電與建築怎麼咬合

### 3-1 不是接力，是迴圈

很多人以為流程是這樣：

```
建築畫完 → 交給機電 → 機電畫完 → 完成
```

**這是錯的，而且是最常見的錯。**

實際上是：

```
        ┌─────────────────────────────────────┐
        ↓                                     │
   建築：空間清單                              │
        ↓                                     │
   機電：驗收上游資料                          │
        ↓                                     │
   機電：空間分類（四個角色）                   │
        ↓                                     │
   機電：需求量（查表 ＋ 業主資料）             │
        ↓                                     │
   共同：決定系統型式  ← 業主必須參與           │
        ↓                                     │
   機電：設備與容量                            │
        ↓                                     │
   機電：空間需求書 ─────────────────────────┘
        （我需要多大、在哪、為什麼）
```

**迴圈必須在建築量體凍結之前跑完至少一輪。**

跑不完的後果不是「機電做不完」，是**機電只能遷就已定案的空間**——那時候能改的只剩設備型號，改不了空間。

### 3-2 空間的四個角色（分類的意義）

拿到建築給的空間清單後，**第一件事不是算，是分類**。

每個空間在機電系統裡扮演什麼角色：

| 角色 | 意思 | 例子 |
|---|---|---|
| **需求空間** | 產生機電負荷 | 辦公室、診察室、實驗室 |
| **供應空間** | 放設備的地方 | 機房、電氣室、幫浦房 |
| **配送空間** | 讓系統能被送到、被維修 | 管道間、豎井、天花夾層、走廊天花 |
| **限制空間** | 決定系統**不能**怎麼放 | 危害區、防火區劃、屏蔽室、振動敏感區 |

**為什麼要分四類，不是兩類？**

因為**後兩類沒有主人**。

- 需求空間 → 機電技師一定會算
- 供應空間 → 建築師一定會問「機房要多大」
- **配送空間 → 沒有人負責**。走廊天花是「共用空間」，建築覺得是機電的事，機電覺得是建築給的空間
- **限制空間 → 沒有人統一檢視**。危害分區在勞安法規、防火區劃在建築法規、屏蔽在輻射防護規範——**它們從來不會出現在同一張表上**

**這個分類存在的唯一理由，就是強迫這四個問題各被問一次。**

> **本案實例**：分類完成後發現，這棟建築的「配送空間」全部是走廊、門廳、樓梯、電梯——**沒有任何管道間或豎井**。
>
> 當下只是個觀察。等到系統型式決定（氣冷主機置屋頂）之後，它變成一個具體的問題：**冰水要從屋頂垂直送到各層，而建築沒有留任何垂直管道空間。**
>
> **前三類是加法（要多少），第四類是減法（不能怎麼放）。前三類算錯會超支，第四類漏掉會重做。**

### 3-3 決策會遞迴——這是最容易低估的一件事 ⚠️

「決定系統型式」聽起來是一個步驟。**實際上它是一連串，而且每一層都改變空間結論。**

本案的實際過程：

| 層級 | 決定 | 對空間的影響 |
|---|---|---|
| 第 1 層 | 冰水系統 vs VRF | **要不要機房** |
| 第 2 層 | 氣冷 vs 水冷 | **機房多大** |
| 第 3 層 | 通風集中 vs 分散 | **豎井多大，甚至要不要** |

**每一層都是「你打算怎麼做」，不是「算出來是多少」。**

而且它們的形狀一模一樣：**做了一個看似只影響設備的決定，實際上決定了建築要留多少空間。**

> **本案第 2 層的實例**：選氣冷（主機上屋頂）讓機房壓力大幅降低——**但同時產生了豎井需求，而建築沒有豎井**。
>
> **問題沒有消失，它移動了**：從「供應空間」搬到了「配送空間」。

**規則：任何關於機房或豎井大小的結論，都必須註明它依據的是哪一組系統型式假設。** 沒註明的結論不成立，因為讀者無從判斷它適用於什麼前提。

---

## 四、開工前的三道關卡

**這三道關卡不通過，不要開始算。** 順序不可調換。

### 關卡一：上游資料驗收

**拿到建築的空間清單後，第一個動作是驗收，不是計算。**

至少檢查七項：

| 檢查 | 症狀 | 後果 |
|---|---|---|
| 面積算得出來嗎 | 顯示「重複房間」「未封閉」 | 所有依面積推導的需求全部失效 |
| 房間有放置嗎 | 顯示「未放置」 | 清單上有名字卻沒有幾何 |
| 淨高有異常嗎 | 挑高、夾層與一般空間差一個數量級 | 用統一樓高估體積會嚴重失真 |
| 同名不同用途 | 多間同名房間機能不同 | 用途係數會套錯 |
| 用途有定義嗎 | 名稱空白 | 無法歸類、無法查表 |
| 編號唯一嗎 | 兩間房共用編號 | 無法作為全專業共用資料 |
| **樓層歸屬對嗎** | 與建築給的樓層不符 | **見下方實例** |

**處置四原則：**

1. 不通過的房間**不得**進入計算，一律標記待確認
2. **不得**自行以同類房間的數值代填
3. **不得**因為「看起來沒有機電需求」就靜默忽略——忽略是一個判定，判定要留紀錄
4. 驗收結果須含**總數對帳**：通過幾間、待決幾間、**總面積差額是否為零**

> **本案實例**：驗收發現 16 個空間的樓層歸屬與建築不符——建築側在下層，機電側全建在上層，兩層高差 508 mm。
>
> 後果是**選擇性的**：
> - §102 通風、§36 電力 → **不受影響**（都是面積基準，面積是對的）
> - 換氣次數、冷房負荷 → **受影響**（體積基準，短少約 107 m³）
>
> **知道「哪些受影響、哪些不受」，比籠統地說「資料有問題」有用得多。**

### 關卡二：單位凍結

**未完成不得進入分類與計算。**

**這一關不只是「切成公制」，還包括保留值（小數位數）。**

三個不可逆的理由：

**① 計算公式對單位敏感。** 在英制下建好公式再切單位，軟體會重新猜測公式的語意，可能算出完全不同的東西。

**② 保留值影響對帳。** 位數不一致會讓「總面積差額為零」永遠對不平，而且症狀看起來像「有房間漏掉」——**會把人引去查錯的地方**。

**③ 盤點必須先於統一。** 在盤出「哪個系統、哪個量、用哪個單位」之前，無法決定要統一成什麼。

> **本案實例（保留值有多重要）**：
>
> 一個房間的面積，英制 0 位顯示為 `138 SF`——看起來是個乾淨的整數。
> 切成公制 2 位後是 `12.77 m²`，反算回去是 **`137.45 SF`**。
>
> **那個「138」是從 137.45 進位來的，誤差 0.4%，而且完全看不出來。**
>
> 另一例：兩個相差一倍的管路坡度（1:48 與 1:24），在低精度顯示下**是同一個字串**。設成百分比 4 位後才區分為 2.0833% 與 4.1667%。
>
> **保留值不足，會讓兩個不同的東西長得一樣。**

**凍結的交付物**是一份紀錄：每個量的採用單位、保留位數、依據來源、決策者、日期。

**沒有這份紀錄，兩個人算出來的同一個量，無法判斷是不是同一件事。**

⚠️ **注意**：單位凍結**只凍結你自己的模型**。連結進來的建築模型有它自己的單位，讀取它的數值時**必須確認單位**——本案曾讀到 `4051 SF`，若當成 m² 會差 10.76 倍。

### 關卡三：分類凍結

**四類角色分完，才開始算。**

因為分類決定哪些空間該進矩陣。**先算就會把該排除的算進去、該預留的漏掉。**

分類時必須同時記錄**依據等級**：

| 等級 | 意義 | 可辯護性 |
|---|---|---|
| **僅憑名稱** | 只看了空間名稱那串字 | 低 |
| **有模型佐證** | 空間內確實有設備、端點 | 中 |
| **有文件佐證** | 需求文件、規範明載 | 高 |
| **已確認** | 業主或技師正式確認 | 最高 |

> ⚠️ **但不要為了升級而回頭找不存在的證據。**
>
> 在前期，設備依定義還不存在——它是後面算出來的。**所以前期的分類依據天然就是「僅憑名稱」或「技師判斷」，這是階段特性，不是品質缺陷。**
>
> **分類的真正驗證來自迴圈閉合**：當算出的設備塞不進你標為「供應空間」的房間時，矛盾就浮現了。
>
> **而依據等級決定了那個矛盾該怎麼解讀**：
> - 若依據是「已確認」（業主說這就是機房）→ 那是**空間不足**，回饋建築
> - 若依據是「僅憑名稱」（看名字猜的）→ 那可能是**標錯了**，真正的機房在別處
>
> **同一個矛盾、兩種完全不同的處置。這才是記錄依據等級的用處。**

---

## 五、常見錯誤（本案全部真實發生過）

| # | 錯誤 | 為什麼會發生 | 怎麼防 |
|---|---|---|---|
| 1 | 引用二手來源的數字當標準 | 網頁上的數字看起來很專業 | **標明來源等級與是否讀過原文** |
| 2 | 把「已寫進模型」當成「已記錄」 | 做完就往下一步走了 | **先寫決策紀錄，再寫模型** |
| 3 | 計算公式錯誤但外觀正常 | 結果是個合理大小的數字 | **用另一種方法再算一次，比對** |
| 4 | 相信單一來源 | 有出處就以為可靠 | **兩條獨立軌道，不一致就是訊號** |
| 5 | 用總風量直接問「機房要多大」 | 直覺跳過了系統設計 | **先決定系統型式** |
| 6 | 靜態推論當成結論 | 「我查了沒找到」≠「不存在」 | **能實測的一定實測** |

### 關於第 3 點與第 4 點，補一個反直覺的判準

**正確的交叉驗算，會出現微小差異。**

本案外部計算得 3,437.1，模型計算得 3,437.53——**差 0.012%**，來自顯示精度的捨入。

**這個微小差異反而是獨立性的證據。**

**如果兩邊完全零差異，通常代表你抄了同一組數字——那不是驗證，是抄寫。**

---

## 六、第一章檢查表

開始計算之前，逐項確認：

**上游資料**
- [ ] 空間清單已取得，且七項驗收全部完成
- [ ] 不通過的空間已標記待確認，未進入計算
- [ ] 總數與總面積已對帳，差額有解釋

**單位**
- [ ] 專案單位已凍結（含保留值）
- [ ] 凍結紀錄已產出（單位、位數、依據、決策者、日期）
- [ ] 連結模型的單位已確認（**與主模型可能不同**）

**分類**
- [ ] 四類角色已分完，可複選
- [ ] 每筆分類已標記依據等級
- [ ] **配送空間**是否存在已確認（最常缺的一類）
- [ ] **限制空間**已統一檢視（散在各法規，需主動彙整）

**數字來源**
- [ ] 每個數字都能說出它屬於五種量的哪一種
- [ ] 查表值已確認法規是否涵蓋本案建築類型
- [ ] 類比判定與法條明列已用不同方式標記
- [ ] 判斷類的數字已記錄依據與決策者
- [ ] 查無基準者已標明，並改以下限或請對方提供

**紀錄**
- [ ] 決策紀錄存在，且**所有**已定案決策都在裡面
- [ ] 來源手冊存在，每個數字可追出處與等級
- [ ] 待決清單存在，每項有卡住的原因與影響範圍

---

## 附註：關於本章的誠實邊界

- 本章的原則來自**單一案例**的實作演練，非跨案驗證的通則。
- 「四類角色」的分類法**無法源、非規範分類**，屬工作方法。對業主不可以法規為由主張其必要性。
- 本章引用的法規條號與國際標準，部分已讀原文、部分為轉引。**正式引用前應自行核對。**
- 「台灣查無機房面積基準」為 2026-08-11 之查證結果。**若日後取得公會設計手冊等來源，本章須更新。**

---

**下一章預告**｜第二章：把數字放進模型——需求如何變成可以被檢核的東西
