# 機電設計教戰手冊
## 第三章：設備與空間——把元件組成系統，以及系統建立之後才解鎖的檢核

> **對象**：完成第二章、模型裡已經有風口但還沒有系統的人
> **版本**：v1.0（2026-08-15）
> **前置**：[第二章](mep-design-playbook-ch2.zh-TW.md)（銜接 [第一章](mep-design-playbook-ch1.zh-TW.md)／[結案模型導覽](mep-design-playbook-ch1-model-guide.zh-TW.md)）
> **方法出處**：`domain/mep-space-demand-matrix.md` 第 4-1、4-2 節（本章為該兩節的教學版；方法定義以 domain 為準，兩者衝突時 domain 優先）
> **演練標的**：Autodesk MEP 課程教學模型 M1_02 之工作副本，**非真實專案、非任何客戶案件**。文中所有系統名稱與數值皆出自該教學模型的實作紀錄。

> **範圍提醒**：本章只涵蓋「把元件組成系統」與「系統建立後能不能信任它的數字」這兩件事。`domain/mep-space-demand-matrix.md` 3-2 節「Equipment Space Claim Matrix（設備空間宣告矩陣）」——由設備容量反算機房最小空間包絡、回饋建築要多大空間——**不在本章範圍**，留待後續章節處理設備選型與空間反算之後再談。

---

## 前言：第二章結束時，模型有 45 個風口，卻沒有一個系統

第二章結束時，`Actual` 與 `Specified` 逐室相符，45 個風口全數歸屬到正確的 Space。這件事保證的是：**每個風口的需求被記在對的房間裡。**

它不保證的是：**這些風口彼此之間有沒有被歸為同一群、要接到哪一台設備、風怎麼從設備送到風口。**

此刻的 45 個風口，互相之間沒有任何拓樸關係——沒有系統框列、沒有設備、沒有一段風管。它們是 45 個孤立的點，各自知道自己要多少風量，但沒有人知道它們該怎麼被服務。

**第三章要做的，是把這 45 個點組成系統。** 而做完之後會遇到一件反直覺的事：**系統建起來的那一刻，它給的數字看起來很像真的，但其實還不能用。** 這一章有一半的篇幅在講怎麼分辨「看起來能用」和「真的能用」。

---

## 一、先決定系統型式——這是獨立的一步 ⭐

**把元件組成系統之前，必須先回答一個問題：這些系統要用什麼型式送風？**

這不是廢話。依 `domain/mep-space-demand-matrix.md` 4-1 節，同一個設計容量，不同系統型式對室內機房的需求可以差到「幾乎不需要機房」與「需要專屬大空間」的程度——分離式室外機放屋頂、AHU 集中室內機房、冰水主機全套室內設備，是完全不同的空間代價。

**這一步不是機電單方面能決定的**，依據來自建築量體、業主使用模式、初期成本與生命週期成本、噪音振動對鄰近的影響。第一、二章已經完整講過為什麼這是遞迴的一連串決定（冰水 vs VRF → 氣冷 vs 水冷 → 集中 vs 分散），這裡不重複；本章接著講的是**這個決定之後**發生的事。

> **本演練的決定**：通風系統採 **AHU 集中＋風管配送**（外氣處理機）；冷房仍走既有冰水 FCU 線，與本次的通風系統分開處理。
>
> **依 domain SOP，`SUPPLY` 空間的容量檢核必須註明其所依據的系統型式假設**——沒有這一句，後面任何關於機房夠不夠大的結論都不成立，因為讀者無從判斷它適用於什麼前提。
>
> ⚠️ **這一步在本演練目前是待補項，不是已完成項**：兩台 AHU 實例的 `Comments` 目前記的是「冷源架構（DX vs 冰水）尚未定案」這一層選型層級的備註，**並未寫入「系統型式＝AHU 集中＋風管配送」這個決定本身**。上面那句規則要求的是應然，模型目前還沒有做到——這正是本章後面會反覆講的「已寫進模型 ≠ 已記錄」，此處刻意誠實地留著沒補，而不是假裝已經做完。

系統型式決定之後，才輪到本章真正的主題：**把元件組成系統**。

---

## 二、把元件組成系統：分組依據有兩種來源 ⭐

系統型式定案後，下一步是把端點（風口）與設備組成一個一個的系統（Revit 的 `MechanicalSystem`）。

**這一步真正的產物不是系統本身，是「為什麼這樣分」。**

### 判準只有一句：這個分組能不能從模型既有資料重建？

| | 由法規唯一化 | 由設計決定 |
|---|---|---|
| 例 | **排風**：不同污染物不得合併（domain 原則 2） | **送風**：沒有等價的禁止條款，可以合併 |
| 分組解 | 依各空間的用途類別即可推出**唯一解** | 有多組合理解（分區／容量均衡／樓層／服務性質） |
| 事後可否重建 | **可以**——依據就寫在每個 Space 的用途類別欄裡 | **不可以**——除非當下把決定記下來 |

**能** → 不必額外記錄。**不能** → 必須寫進元件（例如設備的 `Comments`），寫明依據、範圍、數量、以及「這是決定不是推導」。否則下一個打開檔案的人只看得到結果，看不到理由——而結果看起來永遠像是算出來的。

### 排風：分股全部可由用途類別重建

**污染物性質不同不得合併排風**，是 domain 原則 2 的直接後果，但**「污染物類別」與「幾股」不是同一個軸**：本演練依用途類別辨識出**四種污染物性質**，實際落地成**五股**，再因地理限制細分成**六個系統**。每一股的污染物性質與服務空間都能從模型的用途類別欄位讀出，但「要不要再細分」牽涉地理距離，那部分是決定，類別本身推不出來：

| 系統 | 污染物性質 | 服務空間 | 風口數 | 端點需求合計 (m³/h) |
|---|---|---|---:|---:|
| `EX-1a` | 一般衛生 | 公廁＋病患廁＋清潔間（東南群） | 3 | 417.5 |
| `EX-1b` | 一般衛生 | 員工廁＋更衣＋清潔間＋刷手（西北群） | 4 | 453.3 |
| `EX-2` | 一般衛生 | 二樓廁所×2＋清潔間 | 3 | 414.4 |
| `EX-3` | **餐飲油脂** | 茶水間 | 1 | 318.8 |
| `EX-4` | **醫療氣體** | 氣體儲存室 | 1 | 190.9 |
| `EX-5` | **顯影化學** | 顯影室，**刻意無設備，標 RFI** | 1 | 78.7 |

**排風合計 1,873.6 m³/h，排風口 13 個；連同送風的 32 個，全案 45 個風口零遺漏。**

> ⚠️ **兩層拆分，理由同一類，都值得慢下來看**：
>
> - `EX-1`（一般衛生，一樓）與 `EX-2`（一般衛生，二樓）雖屬同一污染物類別，卻分屬兩股——理由是**地理距離**（跨樓層），與污染物類別無關。
> - `EX-1` 又因一樓內部兩群相距 21～31 m、超過機型服務半徑上限，再拆為 `EX-1a`／`EX-1b`。
>
> **兩次拆分都是必須記錄的決定，因為污染物類別無法推出它們**——類別只能告訴你「這些不能跟那些混」，不能告訴你「這些裡面還要不要再細分」。即使設備容量足夠，這麼遠的距離也要拆；設備上限只是讓這件事先浮出來。**拆分的理由是什麼，必須跟著拆分的動作一起記，不能只記「拆了」。**

**能源回收側面印證了原則 2 的實際代價**：三個一般衛生系統（`EX-1a`＋`EX-1b`＋`EX-2`，對應兩股）合計 1,285.2 m³/h 屬可回收的一般性排氣，佔送風總量 5,365.9 m³/h 的 **24%**；其餘含油脂（`EX-3`）、氣體（`EX-4`）、化學（`EX-5`）者**不納入能源回收（本演練採用的判定，本章未查證對應條號）**。**分流不是形式上的合規，它直接決定了多少風量能省下來、多少不能。**

**隔一個 session 後的重建驗證**：本演練確實隔了一段時間重新打開模型，依各 Space 的 `MEP_用途類別` 欄重建排風分派，**五個已配置設備的系統加總全部命中前一次記錄的預期值**（`EX-1a` 417.5、`EX-1b` 453.3、`EX-2` 414.4、`EX-3` 318.8、`EX-4` 190.9）；`EX-5`（78.7）因刻意無設備、標 RFI，不在這次對帳範圍。**不是湊的——是同一份分派的兩次表達互相驗證。** 這正是「能重建」在實務上的樣子：不需要另外一份文件告訴你怎麼分，用途類別欄本身就夠。

### 送風：分區是設計決定，不記錄就永遠遺失

送風沒有原則 2 那樣的禁止條款，可以合併。本演練依 §102 用途係數分區：

| 系統 | 風口數 | 端點需求合計 (m³/h) | 服務範圍 |
|---|---:|---:|---|
| `SA-1` | 27 | 2,840.0 | 用途係數分區之一 |
| `SA-2` | 5 | 2,525.9 | 用途係數分區之二 |

**送風合計 5,365.9 m³/h。兩組送風系統皆跨樓層。**

> **依用途係數分區（8+10 vs 15）得 53:47；若改依樓層分，會是 75:25——而兩台機組同型號。**
>
> **依樓層分之所以誘人，是因為它最容易描述，不是因為它最合理。** 樓層是一個與通風需求性質完全無關的邊界，它只是恰好容易畫線。真正該問的是「哪些空間的用途係數相近、適合共用一套設備」，不是「哪些空間剛好在同一層」。
>
> **這個決定沒有法源，只有記錄**：本次分區依據已寫進兩台 AHU 實例的 `Comments`。少了這一步，三個月後打開模型的人只看得到 `SA-1` 和 `SA-2` 兩個名字，看不出為什麼是這樣分——那時候唯一能確定的是「不是依樓層」，因為兩個系統都跨樓層，但為什麼不是依樓層分，答案不在模型的幾何裡，只在 `Comments` 裡。

---

## 三、設備身分怎麼判定：分散配置看得出來，並排配置看不出來

把哪一台設備接到哪一個系統，有時候可以由資料決定，有時候不行。

### 分散配置：用距離判定，這是資料不是推定

本演練的 5 台排風機（3 台 `Exhauster with Cabinet`、2 台 `Centrifugal Fan - Inline`）各自放在服務群旁邊。實測「設備到該群端點的距離」：

- 正解距離：**0.7～2.2 m**
- 誤配距離：**15～24 m**
- **落差 8～33 倍**

這個落差大到不需要模糊地帶——**它是資料，不是推定**。距離本身就足以判斷哪台機服務哪一群。

### 並排配置：幾何完全沒有訊號

本演練的 2 台 AHU（型 10 最大型號，保守包絡）**相距 2.5 m，Y 座標完全重疊**。

**任何「就近」規則在這裡都是自己發明的。** 兩台機組物理上幾乎並排，沒有任何距離差可以拿來判斷哪台服務 `SA-1`、哪台服務 `SA-2`。

**不要把前者的成功經驗套到後者。** 分散配置能用幾何，是因為距離差夠大；並排配置不能用幾何，是因為距離差不存在——這不是同一個方法在不同情境下表現好壞的問題，是這個情境下方法本身失去了輸入。

> **處置**：兩台 AHU 與兩套送風系統的服務對應，**由決定產生，不由幾何推出**。這個決定實際記在兩個不同的地方，不要混為一談：**分區依據**（為什麼是 8+10 vs 15）寫在兩台 AHU 實例的 `Comments`，與二節「送風分區依據」相同；**哪一台服務哪一區**這個對應本身，是由系統的 `BaseEquipment` 欄位記錄——那是 Revit 建立系統時原生就會寫的欄位，不需要另外靠 `Comments` 補記。兩者合起來才是完整的記錄鏈：`Comments` 答「為什麼這樣分」，`BaseEquipment` 答「這一台是哪一區的機器」。

---

## 四、系統的識別欄位分兩層：簡稱在型別，名稱在實例

系統建立後，圖面與明細表上會並排出現兩個看起來同類的欄位，但它們住在不同層級：

| 欄位 | 識別的是 | 住在哪 | 例 |
|---|---|---|---|
| 系統簡稱（型別上叫 `Abbreviation`，元件上顯示為 `System Abbreviation`） | **種類** | **型別**（如 `Duct System: Supply Air`） | `SA`／`EX` |
| 系統名稱（`System Name`） | **個體** | **系統實例** | `SA-1`／`SA-2`／`EX-1a` |

**簡稱回答「這是哪一種系統」，名稱回答「這是哪一個系統」——問題不同，所以住的層級不同。** 這是第二章講過的 Instance／Type／Family 三層觀念，在系統這個對象上的再一次出現。

**實測驗證了這個分層**：本演練只在兩個系統型別上寫入簡稱，**未對任何端點寫入**，45 個端點的簡稱欄位卻全部同時出現值——這是型別參數「改一處、全體繼承」的直接後果。反過來，**這也代表無法只改其中一個**：同型別的兩個系統不可能有不同簡稱。想區分個別系統，那是名稱的工作，不是簡稱的工作。

**兩個實務注意：**

1. **簡稱應在建立系統之前設定。** 軟體自動命名新系統時，前綴取自簡稱（`<簡稱> <序號>`）；簡稱是空的，自動命名就沒有前綴可用。事後才補，先前建立的系統名稱都得手動修。
2. **同一件事在不同層級有不同的欄位名**（型別上是 `Abbreviation`、元件上是 `System Abbreviation`）。搜尋參數時容易誤以為是兩個獨立欄位——**找不到就換一層找**。

---

## 五、系統建立之後，數值還不能用 ⭐

**這是本章最容易被誤解的一件事**：8 個系統建好、45 個風口全部歸屬完成，明細表上系統的計算欄位確實會顯示數字——但那個數字此刻是空的。

依 `domain/mep-space-demand-matrix.md` 4-2 節，拓樸建立後、實體管線繪製前，系統的計算欄位處於一個**看起來有值、實際無效**的狀態：

| 觀察 | 管線繪製前 |
|---|---|
| `IsWellConnected = true` 是否代表數值有意義 | **否**。單一端點、無設備的系統回 `true`，但系統流量是 `0` |
| 系統流量是否等於端點加總 | **否**。所有系統流量皆為 `0`，而各成員端點自身都有值 |
| 設備的風量欄位是否變成系統實際值 | **否**。仍是族群預設值（族群給什麼就顯示什麼） |

**本演練的 `EX-5` 是這個現象最乾淨的例子**：單一端點、刻意無設備，`IsWellConnected = true`——但系統流量是 `0`。**旗標說的是「沒有因連接不良而失效」，不是「這個值可用」。**

### 條件未滿足的「否」，不等於機制不存在 ⭐⭐

上面三個「否」，是在**實體管線尚未繪製**的狀態下測到的。這是本章最重要的方法論——不是關於通風系統，是關於怎麼讀任何一次實測結果：

> **一次實測得到「否」，可能只是條件未滿足，不是機制不存在。兩者的處置完全不同——前者要補條件再測，後者要另尋方案。分辨的方法只有一個：把條件補上，重測一次。**

本演練後續把實體管線接上兩個系統（`EX-4` 與 `SA-2`）之後，同一個模型、同一批系統，其中兩項**翻轉為「是」**：

**配管前**：所有系統流量 `0`，設備風量是族群預設值（`Exhauster` 533.5、`Centrifugal` 645.6、`AHU` 3287.6）。

**配管後（`EX-4`）**：系統流量 `0 → 190.9`（＝端點需求），設備風量 `645.6 → 190.9`——設備顯示的數字，從「這個族群通常長怎樣」變成「這個系統實際要多少」。

**同一個模型裡，已配管與未配管的系統並存**，構成一組乾淨的對照：已配管者的設備風量變成系統實際值，未配管者仍停在族群預設值。

> **這也是為什麼實測結論必須連同「當時的條件」一起記錄。** 若本演練只記「系統建好後測過，流量不會等於端點加總」，下一個看到這句話的人會據此排除「配管後再測」這條路——而那條路其實是可行的，只是需要多滿足一個條件。**只記結果不記條件，等於把一條可行的路寫成死路。**

---

## 六、配管解鎖的檢核：系統流量 vs 端點需求加總 ⭐⭐

第五節建立了一個事實：配管前的系統流量沒有意義，沒有東西可以拿來對帳。這件事有個直接後果——**它連帶封鎖了唯一能抓到「漏接」的檢核方法**，因為那個檢核正是「系統流量 vs 端點需求加總」，而配管前系統流量恆為 `0`，沒有比對對象。

**所以配管這一步真正的產物之一，不是風管本身，是它讓這個檢核第一次成為可能。**

### 🔴 自動配管會漏接，而且不報錯

依 domain 4-2 節，自動配管（Generate Layout 一類的功能）**可能只接上一部分端點，而不產生任何錯誤**。本演練的 `SA-2` 是實測案例：

- 5 個端點，需求合計 **2,525.9**
- 配管後系統流量 **1,909.9**
- **差額 616.0，恰好等於其中一個端點的需求**

那個端點所屬的分支形成孤立子網路，沒有接回主幹。

🔴 **危險之處在於每一個單獨的訊號都正常：**

- 該端點的接頭回報 `IsConnected: true`——它確實接上了一段 4,570 mm 的立管
- 那段立管**另一端** `IsConnected: false`，懸空——但沒有人天生會去讀「另一端」
- 系統流量 1,909.9 是個完全合理的數字，不是 0、不是負值、不是明顯離譜
- 設備風量也顯示 1,909.9，**且此時它已經是「真值」而非族群預設**——這一點在第五節剛剛才確立，現在反過來變成陷阱：**一個漏接的分支，會讓設備風量看起來剛好像是選型結果。**

> **配管完成後的第一個檢核，是拿系統流量去對端點需求加總，不是看設備風量合不合理。** 設備風量會誠實反映實際連通的網路，但「實際連通的網路」不等於「設計需求」——這正是它在這裡會騙人的原因：它沒有說謊，它只是回答了另一個問題。

### 修復：紅轉綠的完整循環

上面的診斷只是一半。這個案例後續已經修復，過程與結果都值得記下來，因為修復本身也有教訓。

**定位**：差額 616.0 精確指向其中一個端點；順著它的接頭往下查，找到那段 4,570 mm 的立管，另一端 `IsConnected: false`，懸空。

**修復**：於 Revit UI 用官方方法接回主幹——右鍵該接頭 → `Draw Duct` → 啟用 `Automatically Connect` → 點選主幹，尺寸不同時 Revit 自動加 transition。**此處建議不要用自動配管重跑**，理由是問題本來就是自動配管漏接造成的，重跑無法保證這次不會漏別的分支；手動接一段可精確控制範圍——**這是本章給的方法建議，不是那次操作背後被記錄下來的決策理由**，派工當下只給了操作步驟，沒有留下「為什麼選這個方法」的紀錄。

**結果**：系統流量 **1,909.9 → 2,525.9**（＝端點需求合計），設備風量同步 **1,909.9 → 2,525.9**，逐室歸屬 **32/32 全數相符**（母體說明：全案 33 個有設計送風目標的空間中，32 個已放風口者的實際值與設計值全數相符；另 1 間因通風方式款別尚未查證而未放風口、未納入任何系統，不計入這個比對——**不是「32/32＝全案完整」，全案送風空間是 33 間**）。

> ⚠️ **副作用：接回後，原本那根立管的 `ElementId` 查不到了。** 連接時 Revit 把它拆分或重建，原 ID 被消耗。**「記下 ElementId、之後再回頭查」這個做法，在配管操作前後並不可靠**——中間只要發生一次接合、分割或合併，該 ID 可能已經不再指向你原本記下的那段管。要在配管操作前後追蹤同一段管線的身分，不能只靠一個記下來的 ID，得靠幾何位置或其他不受配管動作影響的屬性重新定位。

### 操作化：五步驟檢查程序

依 domain 4-2 節整理為可執行的步驟：

1. **配管前，先讀一次系統流量與 `IsWellConnected`，確認基準狀態**——系統流量全數應為 `0`；**但 `IsWellConnected` 不保證為 `false`**：無設備或單一端點的系統可能回 `true`（見第五節 `EX-5`），所以這一步真正要記的基準是「流量是 0」，不是「旗標是 false」。**沒有這一步，後面看到的 `0` 無法分辨是「還沒配管」還是「配管了但結果剛好是 0」；把 `IsWellConnected` 當成基準也會被 `EX-5` 這類系統誤導成「基準檢查失敗」。**
2. 完成配管（手動或 Generate Layout）。
3. **逐系統重讀系統流量與 `IsWellConnected`**；只要 `IsWellConnected` 仍為 `false`，讀到的數字視為無效，不進入下一步。
4. **把該系統所有端點的 `Specified Supply/Exhaust Airflow` 加總**，與步驟 3 的系統流量相減。
5. **差額為零才算通過**；不為零時，差額本身是診斷線索——去查哪個端點的 `IsConnected` 鏈斷在哪一段，**不要看設備風量是否合理**（它會配合實際連通量顯示，看起來永遠正常，見上方 `SA-2` 的教訓）。

### 找不到不是沒問題：欄位缺席也是一種訊號

上面的診斷過程中還有一個容易被忽略的現象：**缺漏的訊號有時候不是「值是 0」，是「欄位整個不出現」。**

同一個案例，系統的靜壓欄位在三種狀態下的行為：

| 狀態 | 靜壓欄位 |
|---|---|
| 尚未配管 | **欄位不存在** |
| 已配管但漏接一支 | **欄位不存在** |
| 配管完整 | 出現，且有值 |

**這比錯誤的數值更難察覺。** 檢查表若寫成「確認靜壓數值合理」，執行者在漏接狀態下會去找那個欄位、找不到，然後傾向懷疑自己看錯地方，而不是懷疑模型——因為「找不到」感覺像是自己的操作問題，不像是一個檢核結果。

> **寫檢查表時的推論**：把「欄位有沒有出現」也列為一種要檢查的狀態，不要假設欄位恆存在而只檢查它的值。**「找不到」是一個結果，不是一次失敗的查詢。**

### 第二層檢核：接管會動幾何，歸屬要重驗

修復 `SA-2` 的過程中還發現一件事，它把「配管完成」拆成了兩層，不是一層。

**實測**：把那段懸空的立管接回主幹後，該分支上的端點**被移動了約 894 mm（水平）與 107 mm（垂直）**，沒有任何提示。

這是**幾何遷就管線**——為了讓管接得上，Revit 調整了端點位置。問題在於**端點的位置原本不是隨便放的**：依「每室一件」的批次放置方法，它是依空間代表點算出來的（見 `domain/space-centroid-placement.md`）。兩個目標在這裡衝突，而接管會贏：

| 目標 | 來源 |
|---|---|
| 端點落在空間代表點上 | 需求分配——決定這一份風量算給哪一間 |
| 端點與管線幾何對得上 | 施工可行性 |

**這次實測沒有造成錯置**（逐室歸屬 32/32 相符，母體為已放風口的 32 個送風空間，見上一小節說明），**唯一的原因是那間空間夠大**，位移還在空間邊界之內。同樣的位移發生在十幾平方公尺的小房間，端點會被推出空間邊界——而症狀是「這間漏了、那間多了」，不是「放錯位置」，**設計目標欄位不會有任何反應**，因為它記的是需求，不會因為端點被移動而改變。

**因此配管完成後必須重跑一次逐室歸屬檢核，不能因為「配管前已經對過」就跳過。** 這與前面的漏接檢核，是兩個不同層級：

- **系統層級**：端點有沒有全部接進網路（抓漏接）
- **空間層級**：端點有沒有還在它該在的空間裡（抓位移造成的錯置）

**兩者都綠才算配管完成。系統流量對得上，不保證每一份風量算給了正確的房間。**

> ⚠️ **配管本身也藏著一個與第一章同型的陷阱**：本演練的風管尺寸目錄實測共三種形狀——**Round 72 筆、Rectangular 59 筆、Oval 93 筆**，且全數勾選 `Used in Size Lists` 與 `Used in Sizing`（可用於自動定尺寸）。以 Round 的 72 筆公稱尺寸（mm）為例，**沒有一筆是公制整數**，全部是英寸換算值：76.2＝3"、88.9＝3.5"、101.6＝4"、114.3＝4.5"、127＝5"、139.7＝5.5"、152.4＝6"、177.8＝7"、203.2＝8"、228.6＝9"、254＝10"……304.8＝12"，一路到 609.6＝24"、1016＝40"、2286＝90"。**自動配管就是從這個目錄挑尺寸**——挑出來的第一版尺寸，是目錄的產物，不是設計的產物。
>
> **這與第一章「軟體內建 `Outdoor Airflow` 是美規預設」是同一種陷阱**：單位顯示是對的、精度是對的，錯的是數值序列背後的標準——軟體給的預設值有它自己的出身，而它不會主動告訴你。挑出來的尺寸能不能用，仍要對照本地慣用管徑序列確認，不能假設目錄本身是中性的。

---

## 七、旗標誠實，但問題問錯了 ⭐🔴

本章與 domain 4-2 節走到這裡，已經連續記錄了三個同型的陷阱：

| 訊號 | 它誠實回答的問題 | 你真正想問的問題 |
|---|---|---|
| 落點來源標示為「讀自元件位置」 | 型別轉換成功了嗎？ | 那個座標有意義嗎？ |
| `IsWellConnected = true` | 連接不良嗎？ | 這個計算值可用嗎？ |
| 接頭 `IsConnected = true` | 接上東西了嗎？ | **接進系統了嗎？** |

🔴 **三者的共同結構**：旗標都沒有說謊，它們精確回答了自己被設計來回答的問題——**只是那個問題不是使用者心裡的那一個**。`SA-2` 漏接的那個端點，`IsConnected = true` 完全誠實：它確實接上了一段風管。它沒有回答、也沒有被設計來回答的問題是「這段風管有沒有接回主幹」。

**可帶走的檢查習慣**：看到布林旗標為 `true` 時，**先問「它字面上斷言的是什麼」，再問「那是不是我要的保證」**。兩者不一致時，旗標會變成最有說服力的假訊號——因為它是對的，它只是對了一個你沒在問的問題。

---

## 八、這一章新增的「決定的量」

第一章講了五種量，第二章新增三個決定的量。第三章依同樣的規則，再新增四個，都必須記錄依據與決策者：

| 決定 | 依據 | 影響 |
|---|---|---|
| **系統型式（AHU 集中＋風管配送）** | 建築量體、業主使用模式、成本策略（domain 4-1） | 決定要不要機房、機房多大 |
| **送風分區依 §102 用途係數（8+10 vs 15），不依樓層** | 機電判斷；記於 AHU `Comments` | `SA-1`／`SA-2` 的服務範圍 |
| **排風四類污染物落地成五股、再拆為六系統**（`EX-1`／`EX-2` 因跨樓層分股；`EX-1` 再因同樓層兩群相距 21～31 m 拆為 `EX-1a`／`EX-1b`） | 兩層拆分皆為地理距離，污染物類別推不出來；**目前僅記於 `log`（`domain` 只記了分組依據須可追溯的方法，未記本次的具體拆分理由），尚未寫入模型（待補）** | 排風機數量與位置 |
| **兩台 AHU 與兩套送風系統的服務對應** | 並排配置，幾何無訊號，純屬決定；分區依據記於 AHU `Comments`，「哪台服務哪區」則由系統的 `BaseEquipment` 欄位記錄 | 哪台機接哪一區 |

> **第三章的教訓與第二章相同，只是換了一層**：往下做一步，就多出幾個沒有出處的數字。它們不會自己消失，只會被遺忘。每一個都要在當下記錄決策者與依據——因為三個月後，你只會看到模型裡有兩台並排的 AHU，看不出哪一台原本該接哪一區。

---

## 九、第三章檢查表

**拓樸**
- [ ] 系統型式已決定並記錄（含決策者、日期、所依據的假設）
- [ ] 每個系統的分組依據已標明來源：**法規唯一化**（可從模型重建，不必額外記錄）或**設計決定**（必須寫進 `Comments`）
- [ ] 排風已依污染物性質分股，未合併不同性質的排氣
- [ ] 送風分區的依據（若非樓層）已記錄，不能只留下系統名稱

**設備身分**
- [ ] 分散配置的設備，已用距離驗證服務對應（落差夠大才算資料）
- [ ] 並排配置的設備，服務對應已記錄決策者與依據，**未假裝可由幾何推出**

**識別欄位**
- [ ] 系統簡稱已在建立系統**之前**設定
- [ ] 簡稱（型別／種類）與名稱（實例／個體）未被混用

**數值有效性**
- [ ] 配管前已讀過一次系統流量（應為 `0`）與 `IsWellConnected` 作為基準；**未假設 `IsWellConnected` 一定是 `false`**（無設備或單端點系統可能回 `true`，見 `EX-5`）
- [ ] 未配管系統的流量與設備風量，**未被誤用為真值**
- [ ] 任何「測過了、不會」的結論，已連同當時的條件一起記錄

**漏接檢核**
- [ ] 配管完成後已執行系統流量 vs 端點需求加總，**不是抽查**
- [ ] `IsWellConnected = false` 的系統，其讀值已標記為無效並排除在對帳之外；**`IsWellConnected = true` 也不必然代表數值有意義**，仍須以「流量是否等於端點加總」為準，不能單靠旗標判斷
- [ ] 差額不為零時，已定位到具體端點，而非只看設備風量是否合理
- [ ] 讀計算欄位（如靜壓）時已分開確認「欄位是否出現」與「欄位的值」，不是看不到值就當作已核對
- [ ] 若曾記錄元件 `ElementId` 供事後核對，已知悉接合／分割操作可能使該 ID 失效，改用幾何或其他穩定屬性追蹤

**空間層級複驗**
- [ ] 配管完成後已重跑一次逐室歸屬檢核（`Actual` vs `Specified`），不是只做系統流量比對就視為完成
- [ ] 已同時確認系統層級（有沒有漏接）與空間層級（有沒有位移錯置）皆為綠燈，不是其中之一綠就算通過

**紀錄**
- [ ] 本章新增的四個「決定的量」都已記錄決策者與依據

---

## 附註：關於本章的誠實邊界

- 本章的原則來自**單一案例**的實作演練，非跨案驗證的通則。
- 第六節的「五步驟檢查程序」是本章依 `domain/mep-space-demand-matrix.md` 4-2 節的方法整理而成的操作化步驟，**不是 domain 原文的逐字條列**；若與 domain 未來版本的措辭有出入，以 domain 為準。
- 「四種污染物性質（一般衛生／餐飲油脂／醫療氣體／顯影化學）→ 五股 → 六個系統」的逐一對應（第二節表格）取自本演練的實作紀錄；服務空間欄位為概括性房間類型描述，非任何真實專案的房名或編號。
- 「配管後（`EX-4`、`SA-2`）」的實測數據，包含 `SA-2` 從診斷到修復的完整循環（差額定位 → UI 手動接管 → 系統流量與設備風量同步更新 → 逐室歸屬 32/32 相符），時間上晚於 `log/2026-08.md` 目前最後一則記錄（該則記載風管尚未繪製、系統流量全為 0）——代表前台在派工當下已完成後續配管、修復與量測，但尚未寫回 log。本章依派工時提供的數據撰寫，**正確性請前台於審閱時核實，並視需要另行補寫 log**。
- 第六節「找不到不是沒問題」與「第二層檢核」兩小節，對應 `domain/mep-space-demand-matrix.md` 4-2 節由前台於本演練期間新增的內容；本章依前台提供的實測敘述改寫為教學語氣，非逐字抄錄 domain 原文。
- 「§102 用途係數分區 8+10 vs 15」與相關法規落點的計算方法，沿用第一、二章已確立的引用等級（法條明列／比照判定），本章未重新查證條號。
- **「32/32」「送風合計 5,365.9 m³/h」與依此推算的能源回收占比 24%，母體皆為已放風口、已納入系統的 32 個送風空間。** 全案有設計送風目標的空間是 33 間；餘下 1 間（用途係數 15，需求 317.4 m³/h）因通風方式款別尚未查證，未放風口、未納入任何系統，**不含在上述任何合計或比例之中**。讀到「32/32 全數相符」不應推論成「全案送風已完整」。
- **本章區分兩種不同的陳述，讀者不應混淆**：一種是「模型目前確實有這筆紀錄」（前台以模型讀回確認過，例如送風分區依據已寫入兩台 AHU 的 `Comments`）；另一種是「依 SOP 這裡應該要有這筆紀錄」（規範性主張，本演練目前尚未落地，例如系統型式決定、`EX-1` 地理拆分理由）。文中已分別以肯定句與 ⚠️「待補」標註區分，但仍提醒：**看到「已寫入」時要能追問「誰讀回確認過」，不要預設它為真**——這正是本章第二節開頭那句話（「結果看起來永遠像是算出來的」）反過來套用在本章自己身上。
- 第六節英制風管尺寸目錄的實測數字（Round 72／Rectangular 59／Oval 93 筆，及 Round 的公稱尺寸序列），為前台以唯讀工具讀取本演練模型的 MEP 設定所得，**非查閱文件或推論而來**。
- 本章只涵蓋通風系統（送風／排風）的系統建立與其檢核。空調系統的設備選型、AHU 冷源架構（DX vs 冰水）、以及 `domain` 3-2 節的機房面積反算，尚未定案，不在本章範圍。

---

**下一章預告**｜第四章：從系統到空間——設備容量如何反算機房的最小空間包絡
