---
name: mep-space-demand-matrix
description: "MEP 前期空間需求矩陣 SOP：把建築交付的空間清單轉成機電需求矩陣、由需求推導系統容量、由容量反算機房最小空間包絡，並回饋建築調整量體的迭代收斂方法。適用基本設計／Programming／SMP／Concept Design 階段。當使用者提到空間需求矩陣、space demand matrix、MEP tag、容量包絡、機房面積反算、前期容量定案、Space 明細表、逐空間通風檢核、FUM 時觸發。"
metadata:
  version: "1.0"
  updated: "2026-08-11"
  created: "2026-08-11"
  contributors: []  # TODO: 月小聚補
  references:
    - "建築技術規則建築設備編 §101、§102（機械通風方式與通風量下限）"
    - "建築技術規則建築設備編 §106（排煙管內風速下限 450 m/min）"
    - "用戶用電設備裝置規則 §36、§37、§52、§55（照明／插座／小型電器／需量因數）"
    - "機關委託技術服務廠商評選及計費辦法 §6（基本設計 vs 細部設計交付分界）"
    - "MCP/Core/CommandExecutor.cs:4119（create_view_schedule 的品類名稱解析方式）"
  related:
    - mep-mechanical-settings.md
    - element-query-workflow.md
    - quantity-takeoff-excel.md
    - room-height-limit.md
    - mep-csa-clash-detection.md
    - tool-capability-boundary.md
    - room-height-limit.md
  referenced_by: []  # TODO: Phase 1 產出對應 skill 後回填
  tags: [MEP, 空間需求矩陣, space-demand-matrix, 容量, capacity, 機房, plant-room, programming, SMP, 基本設計, FUM, Space, 通風, §102, §36]
---

# MEP 空間需求矩陣（Space Demand Matrix）

> **教學版**：本檔的初學者導向版本為 [`docs/mep-design-playbook-ch1.zh-TW.md`](../docs/mep-design-playbook-ch1.zh-TW.md)（機電設計教戰手冊第一章）。
> 教戰手冊講「為什麼」與案例，本檔定義「怎麼做」。**兩者衝突時以本檔為準。**

## Purpose｜定位

本 domain 定義**前期 MEP 容量與空間的收斂方法**：如何把建築交付的空間清單，轉成機電各系統的需求量；如何由需求量推導設備容量；如何由設備容量反算機房的最小空間包絡；以及當空間放不下時，如何回饋建築調整、並在調整後正確地重算受影響的項目。

**適用階段**：規劃／基本設計／Programming／SMP／Concept Design。
**不適用**：細部設計之後的管線深化、碰撞、套管、施工圖。那些請走 `domain/mep-csa-clash-detection.md`、`domain/beam-penetration-base.md`、`domain/sleeve-classification-protocol.md`。

**本 domain 回答的問題**：主機要多大、機房要多大、豎井要幾支、契約容量要多少、以及這些數字憑什麼。
**本 domain 不回答的問題**：某一根管要走哪裡、某一顆彎頭是 1W 還是 2W。

---

## 一、五條不可協商的原則

### 原則 1：容量先於幾何（Capacity before geometry）

前期定案的順序是「需求 → 容量 → 空間 → 配置」，不是「先畫再算」。
Revit 的對應機制是 **Space / System / Analytical Connections**：管線一根都還沒畫，系統總流量就已經能由設備與端點累加出來。任何「先把管畫出來再看總量」的做法，在本階段都是錯的順序。

### 原則 2：需求不可直接相加（No naive summation）

各空間、各設備的原始需求**不得**直接加總成廠務／機房容量。中間必須經過一條完整的轉換鏈（見第四節）。特別是：

- **電力**：一般電力、UPS、不同電壓與相別不得混加；還要經需量因數、同時率、備援層級。
- **通風／排氣**：不同性質的排氣（一般、酸、鹼、溶劑、廚房油煙）**不得**合併成單一總風量——合併會抹掉污染物分類、處理設備與排放介面。
- **冷負荷**：流量不等於冷凍噸；必須帶入設計 ΔT 與熱負荷來源。
- **給排水**：用水量不等於泵浦揚程；排水還需水質分流。

### 原則 3：空間壓力不得回頭壓縮已確認容量

當建築給的空間放不下設備時，允許的動作是：改系統架構（集中↔分散）、改設備型式、改模組數量、改位置、或**由業主正式決定降低服務水準**。
**不允許**的動作是：默默把已確認的設計容量改小以塞進房間。容量的變更必須是一次有紀錄的決策，不是一次繪圖上的妥協。

### 原則 4：每個數字都要帶狀態

矩陣中的每一個數值，都必須標記為下列四者之一：

| 狀態 | 意義 |
|---|---|
| `Confirmed` | 業主／使用者已正式確認 |
| `Provisional` | 本案暫定假設，已記錄假設內容與提出者 |
| `Derived` | 由既有案／基準案推估而來，須註明來源案與推估方式 |
| `RFI` | 缺口，已開立問題待回覆，有負責人與截止日 |

沒有狀態欄的矩陣不算完成品。**「看起來精確」不等於「可追溯」**，而前期真正的交付物是可追溯性。

#### 「決策者」欄是一道資格檢查，不是行政手續 ⭐

判斷類的數字（第四種量）除了狀態，還必須記錄**決策者**。這一欄的真正功能不是留檔，是**擋人**：

> **填不出決策者，代表這個決定還沒有人有資格做。**
> 那時候該做的是去找那個人，不是把格子填滿。

有法律效力的判定（在台灣即 §102、§36 這類法規對應）必須由**具簽章資格者**決定。不具備該資格的人——包含 AI、包含建築端的協作者——**填了就是把一個未經授權的判斷偽裝成已判定**，而模型上看不出來。

**危險的不是空格，是空格被填滿的壓力。** 表做到一半、只剩幾格沒填，人會傾向填完它。

**教學／演練情境的處置**：把欄位拆成兩組，不要共用一欄。

| 欄組 | 誰填 | 效力 |
|---|---|---|
| **【教學假設】** | 可由 AI 或學習者填，須附理由 | 僅供流程演練 |
| **【決定】** | **僅限具資格者** | 有法律效力 |

寫進模型時，字串本身要自帶標記（例：`教學假設：⋯｜15｜非技師判定，不得用於實際專案`），**讓「這不是判定」這件事跟著資料走**，而不是只存在於另一份文件裡。

### 原則 5：Room 與 Space 是疊加關係，不是二選一

| | Room（建築元件） | Space（機電元件） |
|---|---|---|
| 誰建立 | 建築師 | 機電，連結建築後讀 Room 邊界 |
| 面積 | 有 | 有（自動繼承 Room） |
| 實際送風量 `Actual Supply Airflow` | **沒有** | **有** |
| 可做逐室法定通風自動檢核 | 否 | **是** |

**建築建 Room，機電在其上疊 Space。** 若機電不建 Space、只拿建築的房間面積表算電力，電力仍可做，但「實際送風量 vs 法定下限」的自動檢核就消失了，只能退回人工／Excel。

> ⚠️ **但要講清楚疊加的價值什麼時候才兌現。**
>
> **前期的 Space，價值 100% 在欄位，0% 在幾何。**
>
> Programming 階段沒有天花板、沒有設備，Space 的邊界完全繼承 Room，面積必然相同，體積也只是面積乘一個假設高度。**幾何上它跟 Room 一模一樣**——初學者看到這個會合理地懷疑「那我為什麼要建 Space」。
>
> 答案是：**為了那些 Room 沒有的欄位**（風量、換氣、負荷、`Plenum`、`Occupiable`）。幾何上的獨立價值要等天花板與設備進場才出現，見 5-3。
>
> 這個階段差異必須對學習者講明，否則他們會在「看起來一樣」的地方失去信心，或反過來以為 Space 一建好就有分析能力。

---

## 二、資料模型：四類 Tag

### 2-0 本分類法的來源與地位（必讀）⚠️

**這四類沒有法源，也不是任何規範或標準的分類。**

| 項目 | 說明 |
|---|---|
| **來源** | 本專案內部發展。最初由 AI 對話中提出四類雛形，經人工整理、命名與補寫理由後成為本節 |
| **地位** | **工作分類法（working taxonomy）**，非規範分類 |
| **正當性** | **功能性的**——它強迫四個問題被問一次；不是因為任何機關要求 |
| **可辯護性** | 對業主無法以「法規要求」辯護。若被問「為什麼這間是 `CONSTRAINT`」，答案必須是該空間背後的**實際規範或需求文件**，不是這個分類法 |

> ⚠️ **本檔 frontmatter 的 `references:` 清單（建築技術規則 §101／§102／§106、用戶用電設備裝置規則 §36 等）支持的是第十節「台灣法規落點」與相關計算，**不涵蓋本節的四類 Tag**。請勿因該清單存在而推論本分類法有法源。

**台灣法規實際上如何分空間**（與本分類法的關係）：

| 分類 | 出處 | 依據 | 用途 | 與四類 Tag 的關係 |
|---|---|---|---|---|
| 19 類用途 | 建築技術規則建築設備編 §102 | **房間用途** | 決定每 m² 法定通風量 | **正交，兩者都要填**。§102 回答「送多少風」，Tag 回答「扮演什麼角色」 |
| 使用類組 | 建築技術規則建築設計施工編 | 建築物用途 | 防火避難 | 無直接關係 |
| 設備編章節編排 | 同上 | **系統別** | 法規編排 | 見下 |

> 上表第二、三列為一般認知，**未於本檔逐一查證條號**；第一列（§102 的 19 類）已於第十節查證。

**教材使用規定**：對學員必須明講「這是我們的工作方法，不是法規」。若學員誤以為有規範依據並在真實專案中據以答辯，將無法自圓其說。

### 2-0-1 為什麼是這四類（分類軸的說明）

**台灣機電的傳統分類是「系統別」**——空調、給排水、電氣、弱電、消防、特殊系統。圖說、計算書、發包項目都依此切分。（此為業界通行做法之陳述，未逐一查證出處。）

**本方法的分類是「空間在機電系統中扮演的角色」。** 這是**另一條軸**，不是系統別的細分。

兩者的差別在於它們回答不同的問題：

| 分類軸 | 回答的問題 |
|---|---|
| 系統別（傳統） | 這個系統要做什麼？誰負責？怎麼發包？ |
| **角色別（本方法）** | **哪些空間要預留？預留多大？誰會否決誰？** |

系統別分類無法回答第二欄的問題，因為它從頭到尾都在談「系統」，而前期真正稀缺的資源是「空間」。這就是為什麼前期需要另一條軸。

**四類與台灣既有用語的對應**（**下表為作者判斷，非查證所得**）：

| Tag | 中文名 | 台灣既有慣稱 | 對應強度 |
|---|---|---|---|
| `DEMAND` | 需求空間 | 使用空間、主要空間；計算書中的「負荷來源」 | 有對應，但未被當成一個受管理的類別 |
| `SUPPLY` | 供應空間 | **機房、機械室、電氣室、幫浦室、發電機室** | 對應最直接、最無爭議 |
| `DISTRIB` | 配送空間 | 管道間、豎井、天花夾層、管溝、管廊 | 有個別名詞，但**缺乏統稱**，常被歸入「共用空間」而失去機電意義 |
| `CONSTRAINT` | 限制空間 | —— | **台灣傳統分類中沒有對應的統稱** |

#### 核心論證：四類裡有兩類沒有主人

這是本分類法真正的存在理由。四個 Tag 對應四個問題：

| 問題 | 傳統流程中誰會問 |
|---|---|
| 什麼產生負荷？ | 機電技師——**一定會問** |
| 設備放哪裡？ | 建築師 ＋ 機電——會問，但常常太晚 |
| **怎麼送過去？** | **沒有人** |
| **什麼禁止我這樣放？** | **沒有人統一問** |

`DEMAND` 與 `SUPPLY` 近乎記帳——不做這個分類，它們也會被處理。**本分類法真正賺到的是 `DISTRIB` 與 `CONSTRAINT`。**

- `DISTRIB` 沒有主人：走廊天花是「共用空間」，建築師視之為機電的事，機電視之為建築給的空間。
- `CONSTRAINT` 沒有主人：危害分區在勞安與消防法規、防火區劃在建築法規、屏蔽室在輻射防護規範、振動敏感區在設備規格書——**這些文件永遠不會出現在同一張桌上**。

#### 為什麼法規不會涵蓋這件事（結構性原因）

法規管的是**可在完工建築上量測的結果**：§102 管每 m² 送風量、§36 管每 m² 用電負載、防火法規管區劃完整性——都可在完工後查驗。

「**有沒有為機房與豎井預留足夠空間**」不屬於這一類：它不是安全門檻而是設計妥適性；無法表為「每單位最少多少」（取決於整體系統設計）；且等到可查驗時（完工），建築要嘛能用、要嘛早已重做。

**法規檢查終局狀態；本分類法治理的是終局狀態出現之前的決策。** 這個縫隙不是法規疏漏，是兩者管轄的時點不同。

#### 為什麼是「分類」而非「檢查表」

檢查表做完即歸檔；**分類附著在每個空間上並隨模型移動**——建築師改了房間，Tag 仍在；接手的人打開模型即可見；而且**可被查詢**（「列出所有 `CONSTRAINT` 空間」是模型答得出的問題，「我們有沒有做過限制條件檢查」不是）。

#### 最強的形式：Tag 綁定下游交付物

若僅止於「幫助思考」，本分類法只是助記法。**要使其可稽核，每個 Tag 必須綁定一份下游交付物**：

| Tag | 必須出現在 |
|---|---|
| `DEMAND` | 負荷計算書 |
| `SUPPLY` | 設備空間宣告矩陣（第 3-2 節） |
| `DISTRIB` | 路由／豎井圖 |
| `CONSTRAINT` | 假設清冊／RFI 紀錄 |

如此 Tag 不再是標籤，而是「**此空間應進入哪份文件**」的判定，且**缺口可被偵測**——標了 `SUPPLY` 卻從未出現在設備空間宣告矩陣中，即為可查出的遺漏。

#### 誠實的限制

1. **它不給答案，只指出問題存在。** 標了 `CONSTRAINT` 不代表已知該限制為何。
2. **它會製造假信心。** 全數空間都有 Tag 看似嚴謹，但若判定僅憑空間名稱，形式完整不等於內容可靠（見第 2-2 節「依據等級」）。
3. **邊界是任意的。** 走廊屬 `DISTRIB` 或 `DEMAND` 沒有標準答案，不同組織會畫在不同位置。**跨組織使用前必須先對齊定義。**
4. **對熟手可能多餘。** 有經驗的 MEP 經理本就會過這四件事。本分類法的價值在於**讓沒有經驗的人也過一遍**，以及**讓過的結果留下痕跡**。

> **定位一句話**：它不是知識，是紀律。它不告訴你機電怎麼設計（那是法規與設計手冊的事），它只保證四個問題不會被跳過，而且跳過時看得出來。

> **給教學的一句話**：前三類告訴你「要多少」，第四類告訴你「不能怎麼放」。前三類算錯會超支，第四類漏掉會重做。

### 2-1 分類定義

建築交付的空間清單（名稱、面積、樓層、淨高）進來後，MEP 的第一個動作不是算數字，而是**分類**。每個空間至少帶一個 Tag，可同時帶多個。

| Tag | 代碼 | 角色 | 對矩陣的作用 | 典型空間 |
|---|---|---|---|---|
| 使用需求空間 | `DEMAND` | 產生機電負荷 | 貢獻需求量 | 辦公室、會議室、實驗室、生產區、廚房 |
| MEP 供應空間 | `SUPPLY` | 容納產生／處理公用系統的設備 | 消耗空間，容量反算的落點 | 電氣室、發電機室、空調機房、冰水主機房、水箱、泵浦房、排氣處理區 |
| MEP 配送空間 | `DISTRIB` | 讓系統能被輸送與維修 | 消耗空間，決定路由可行性 | 天花夾層、管道間、豎井、管廊、機電夾層、維修走道 |
| 限制條件空間 | `CONSTRAINT` | 決定系統**不能**怎麼放 | 施加否決條件 | 危害分區、防火區劃、設備搬入路徑、淨高受限區、振動敏感區 |

**為什麼一定要分四類**：只標「這個空間跟哪個系統有關」會漏掉後三類。實務上前期方案失敗，多半不是敗在需求算錯，而是敗在**沒有人為 `SUPPLY` 與 `DISTRIB` 預留空間**——等到發現機房放不下、豎井沒有連續路徑時，量體已經定了。

`CONSTRAINT` 尤其容易被略過，但它是唯一能在前期就否決一個配置方案的類別。

### 2-2 依據等級：Tag 是怎麼判出來的 ⚠️

**成熟度（`Provisional`／`Confirmed`）與依據（憑什麼判的）是兩件事，必須分開記錄。**

兩個 Tag 同樣標 `Provisional`，一個可能是查過設備才填的、一個可能是看名字猜的——若不區分，三個月後沒有人分得出來。

| 依據等級 | 意義 | 可辯護性 |
|---|---|---|
| `Name` | **僅憑空間名稱推測** | 低。名稱相同不代表用途相同 |
| `Model` | 有模型內設備、端點或幾何佐證 | 中。可複查 |
| `Doc` | 有需求文件、規範或法規條文佐證 | 高 |
| `Confirmed` | 業主或技師正式確認 | 最高 |

**每一類 Tag 站得住腳所需的依據**：

| Tag | 應有的證據 |
|---|---|
| `SUPPLY` | 空間內實際有機電設備，或需求文件指定為機房 |
| `DISTRIB` | 主幹路由確實通過，或天花／豎井有預留 |
| `DEMAND` | 有人員、設備或環境需求 |
| `CONSTRAINT` | **有明確的法規、規範或安全要求文件** |

⚠️ **`Name` 級的典型失效模式**（實務常見）：

- 名為「MECH」的房間可能只是局部空調機小間，不是主機房——**面積過小即為警訊**
- 名為「AV」的房間可能是器材儲藏室而非設備間
- 名為「JANITOR」的房間可能只是掃具間，沒有給排水
- 入口門廳被判為 `DISTRIB`，但機電幹管未必經過

**特別警告——套用行業慣例時必須降級標記。**
例如將「污衣間」判為 `CONSTRAINT` 並註明「需負壓」：負壓要求若來自一般醫療建築設計慣例而**非本案文件**，則該判定屬**推論**，不得與有文件依據者並列為同一等級。這與第一節原則 4 的狀態標記是同一件事，只是套用在分類上。

**SOP 規定**：建立 Tag 時必須同時記錄依據等級。初次分類若僅憑名稱，一律標 `Name`，不得省略——**省略會使後續使用者高估其可靠度**。

#### ⚠️ 但不要為了升級而回頭找不存在的證據

前一段容易被誤讀成「應該先去取證再分類」。**那是錯的，而且順序反了。**

Tag 是這條鏈的**輸入**，設備是**產出**：

```
建築給空間 → 標 Tag → 算需求量 → 定設備容量 → 算最小空間包絡
                                                      ↓
        回饋建築 ← 塞不下 ← 比對 SUPPLY 空間夠不夠 ←┘
```

在標 Tag 的時點，**設備依定義還不存在**——因為它是後面算出來的。所以：

- **`Model` 級在 Programming 階段通常不可得**，不是因為沒去查，是因為證據尚未產生
- 前期 Tag 的依據**天然就是 `Name` 或技師判斷級**，這是階段特性，不是品質缺陷
- 唯一可得的升級是 **`Confirmed`（技師或業主確認）**——若有 Room Book／URS 則可達 `Doc`

**Tag 的真正驗證來自迴圈閉合，不是當下取證。** 當算出的設備包絡與該 `SUPPLY` 空間面積衝突時，矛盾就浮現了。

**而依據等級決定了那個矛盾該怎麼解讀**：

| 該 Tag 的依據 | 塞不下時的解讀 | 處置 |
|---|---|---|
| `Confirmed`（業主確認此為機房） | **空間不足** | 回饋建築要求擴大或改配置 |
| `Name`（僅憑名稱推測） | **可能標錯了**，真正的機房在別處 | 先重新確認 Tag，再談空間 |

**同一個矛盾、兩種完全不同的處置。** 這才是記錄依據等級的用處——不是現在用，是**迴圈閉合出問題時用**。

---

## 三、兩張核心矩陣

### 3-1 Space Demand Matrix（空間需求矩陣）

以空間為列、以需求為欄。每個空間有唯一 Room ID，**全專業共用同一份空間資料**，不得各專業各做一張。

| 欄位群 | 欄位 | 來源 | Revit 載體 |
|---|---|---|---|
| 識別 | Room ID、名稱、樓層、分期 | 建築 | Space（繼承 Room） |
| 幾何 | 面積、淨高、體積 | 建築 | Space 內建 |
| 分類 | MEP Tag（四類，可複選）、用途類別 | MEP 判定 | 自建專案參數 |
| 環境條件 | 溫濕度、壓差、潔淨等級、噪音、關鍵性 | 業主／使用者需求 | 自建專案參數 |
| 需求量 | 送風、外氣、排氣、冷量、電力、給水、排水 | 計算或查表 | 自建參數 + 計算欄位 |
| 檢核 | 法定下限、實際值、差值、合格標示 | 法規 + Revit 讀值 | 計算欄位 + 條件格式 |
| 治理 | 狀態（Confirmed/Provisional/Derived/RFI）、來源、負責人 | 流程 | 自建專案參數 |

**依 Tag 分組 + Grand Total**，即可一次得到：各 Tag 的總空間量、各 Tag 內個別空間的高度分佈、各系統的總需求量。

#### 先盤點內建欄位，再決定要自建什麼

**動手建自建參數之前，必須先跑 `get_category_fields` `{category:"Spaces"}` 盤點。** Space 的內建欄位比多數人以為的多得多，硬要自建等於重複造輪子，而且自建欄位不會參與 Revit 的內部計算。

實測確認為內建、與本方法直接相關的欄位（2026-08-11）：

| 用途 | 內建欄位 | 取代了什麼自建欄位 |
|---|---|---|
| **回溯建築來源** | `Room Number`、`Room Name` | Room ID 的對照欄。這是 Space ↔ 建築 Room 的**原生追溯鏈**，第 3-3 節的對帳應以此為鍵 |
| 幾何 | `Area`、`Volume`、`Unbounded Height`、`Upper Limit`、`Limit Offset`、`Perimeter` | 面積、體積、淨高。**都不必自建** |
| 分區與角色 | `Zone`、`Plenum`、`Occupiable`、`Condition Type` | `DISTRIB` 與部分 `CONSTRAINT` 判定的原生載體 |
| 送風 | `Specified / Calculated / Actual Supply Airflow` | 需求風量 vs 實際風量 |
| 排風與回風 | `Specified / Actual Exhaust Airflow`、`Return Airflow`、`Specified / Actual Return Airflow` | 排氣與回風的需求 vs 實際 |
| 外氣 | `Outdoor Air per Person`、`Outdoor Air per Area`、`Outdoor Airflow`、`Outdoor Air Method` | 外氣量計算 |
| 換氣次數 | `Air Changes per Hour` | ACH。**是內建欄位，不必自建** |
| 負荷 | `Design / Calculated Heating Load`、`Design / Calculated Cooling Load`、`Design HVAC Load per area` | 冷熱負荷 |
| 內部產熱來源 | `People`、`Electrical Loads` | 人員與電器負荷 |
| 空間分類 | `Space Type`、`Construction Type` | 用途類別（但**內建值為美規預設，台灣落地須覆寫或另立**） |

**因此真正需要自建的，只剩四類**：(1) MEP Tag 四類分類；(2) 本地法規的用途類別與係數（內建 `Space Type` 是美規血統，不可直接當台灣用途）；(3) 治理欄位（狀態／來源／負責人）；(4) 消單位用的輔助欄位（見 L-F）。

> ⚠️ **內建不等於適用**。`Space Type` 及其連帶的負載密度預設值是美規來源，直接採用會得到與本地法規不符的結果。內建欄位解決的是「**有沒有載體**」，不是「**值對不對**」——值的正確性仍由第十節的法規落點與第一節原則 4 的狀態標記負責。

### 3-2 Equipment Space Claim Matrix（設備空間宣告矩陣）

以系統／設備為列。這張表回答「這些容量需要多大的房間」。

| 欄位 | 說明 |
|---|---|
| 系統設計容量 | 由第四節轉換鏈得出 |
| 設備配置 | N／Standby／Future 分開列，**不可合併成一個數字** |
| 單機尺寸與重量 | 依市場可得機型，非理論值 |
| 維修淨空 | 抽管、開門、拉抽屜、吊裝所需的淨空 |
| 拆換路徑 | 最大單件的搬入／搬出路徑，含門寬、樑下淨高、吊裝口 |
| 管線進出方向 | 決定機房與豎井的相對位置 |
| 附帶需求 | 結構載重、排熱、噪音、振動、消防、控制 I/O、排水 |
| **最小空間包絡** | 以上全部的外接矩形，**這才是要跟建築要的數字** |

**關鍵**：要跟建築要的不是「設備佔地面積」，而是**最小空間包絡**。設備本體佔地常只佔包絡的一半，其餘是維修淨空與拆換路徑。前期只報設備尺寸，等於預先埋下細部設計必定放不下的結果。

#### 3-2-1 前期的填法：提出與追蹤，不是計算 ⭐

**上表是細部設計階段的完整形式。在 Programming／Concept Design 階段，它填不出來——而且不該假裝填得出來。**

原因在鏈條上很明確：

```
需求量 → 設計容量 → 設備列 → 最小空間包絡
                       ↑
              前期斷在這裡：設備尚未選型
```

「這個容量的機器長多大、要留多少維修淨空」是**廠商資料**。在概念設計階段，設備還沒選型，所以逐室精算的結果是**假精確**——形式完整，但代入的尺寸是猜的。

**實務觀察**：即使業主端已備有完整的逐項需求資料（如製程廠的 Tool Utility Matrix），概念設計階段的機房面積仍**不是**由需求逐室推算而來，而是以「**提出一組建議面積 → 建立追蹤矩陣 → 隨設計推進更新**」的方式處理。文件本身即以「Proposed Room Size」「Area Tracking Matrix」為名，語意上就是提案與追蹤，不是計算結果。

> ⚠️ 上述為**單一實務案例的觀察**，非普遍性通則，亦未經跨案驗證。引用時應標明其為觀察而非標準。

**由此得出三條可操作的規則：**

**規則 1：前期面積是「提出值」，必須標記依據等級。**
沿用第 2-2 節的四級（`Name`／`Model`／`Doc`／`Confirmed`），並增列一級：

| 依據等級 | 在空間面積上的意義 |
|---|---|
| `Benchmark` | 依基準案、經驗值或比例推估 |
| `Vendor` | 已取得廠商 GA 圖或型錄尺寸 |
| `Calculated` | 已完成設備選型並逐項加計淨空 |

**前期絕大多數會是 `Benchmark`。這不是缺陷，是階段特性——但不得省略標記。**

**規則 2：縮放因子是判斷，且不必等於服務面積的比例。**

由基準案推估時，常見做法是對整組面積套用一個縮放因子。**該因子是決策，不是推導**——它不必等於（也經常不等於）被服務空間面積的比例。

實務案例中曾觀察到：被服務區域面積放大約 1.75 倍時，機房面積僅放大 1.2 倍，且該因子被**一致地套用於幾乎所有房間**。比例不成正比是正常的（設備容量與服務面積本就非線性），但**因子被統一套用**這件事本身即說明它是判斷而非逐室計算。

**採用縮放因子時必須記錄：採用值、選定理由、決策者、套用範圍。**

**規則 3：分辨「容量驅動」與「功能驅動」空間——後者不縮放。** ⭐

| 類型 | 面積由什麼決定 | 容量加倍時 | 例 |
|---|---|---|---|
| **容量驅動** | 設備數量與尺寸 | **跟著放大** | 主機房、配電室、幫浦房、化學品室 |
| **功能驅動** | 人員與操作需求 | **維持不變** | 控制室、值班室、備品室、辦公 |

在前述實務案例中，一組機房面積被統一放大時，**唯一未被放大的就是控制室**——因為操作人員數量不隨製程容量增加。

**這條規則決定了矩陣要分兩種列。** 把功能驅動空間一起乘上縮放因子，會系統性高估總機房面積；反之若忘記放大容量驅動空間，則低估。**兩種錯誤都來自沒有先分類。**

> **教學重點**：前期的機房面積不是算出來的，是**提出來再追蹤**的。這不代表可以隨便填——正因為它是判斷，**依據、決策者與追蹤紀錄才是它唯一的可信度來源**。一個標了 `Benchmark`、註明來源案與決策者的數字，比一個看似精算卻無法複現的數字可靠得多。

### 3-3 上游資料驗收（做矩陣之前的第一個動作）

**MEP 拿到建築的空間清單後，第一個動作是驗收，不是計算。** Space 讀 Room 邊界建立，上游 Room 若有缺陷，缺陷會原封不動傳進整張矩陣，且因為有數字而看起來是對的。

驗收至少要掃以下六項：

| 檢查項 | 症狀 | 對 MEP 的後果 |
|---|---|---|
| 面積無法計算 | 面積欄顯示 `Redundant Room`（同一封閉區域內有重複房間）或 `Not Enclosed`（邊界未閉合） | Space 面積錯誤或建不出來；所有依面積推導的需求全部失效 |
| 未放置房間 | `Not Placed` | 在清單中有名字卻沒有幾何，會虛增房間數與 Tag 統計 |
| 淨高異常 | 挑高、夾層、樓梯間的天花高度與其他空間差一個數量級 | 以「面積 × 統一樓高」估體積會嚴重失真 |
| 名稱重複但用途不同 | 多間同名房間分屬不同機能 | Tag 分類與用途係數會被套錯 |
| 用途未定義 | 名稱空白或為預設值 | 無法歸類、無法查表 |
| 編號不唯一 | 兩間房共用同一 Number | Room ID 失去唯一性，矩陣無法作為全專業共用資料 |

**處置規則**：

1. 任何一項不通過的房間，**不得**進入需求計算。狀態一律標 `RFI`，並開單回建築。
2. **不得**自行以同類房間的面積代填。若專案時程逼迫必須先有數字，只能標 `Derived` 並在矩陣中明確標示其為推估——`Derived` 絕不可在後續流程中被當成 `Confirmed` 使用。
3. **不得**因為「這間看起來沒有機電需求」就靜默忽略。忽略是一個判定，判定要留紀錄。
4. 驗收結果必須連同**總數對帳**一起交付：通過幾間、待決幾間、總面積與建築原始總面積的差額是多少。差額為零才代表沒有房間被無聲吃掉。

> 這一節的存在理由：矩陣的可信度上限，等於上游資料的可信度。跳過驗收直接算，得到的是一份精確的錯誤。

---

## 四、轉換鏈：需求如何變成容量

這條鏈不得跳步。每一步都要留下採用值與依據。

```
原始需求（逐空間／逐設備）
  → 依分區、樓層、分期彙總
  → 套用同時使用率與運轉情境
  → 加設計餘裕
  → 套用可靠度策略（N / N+1 / 2N）
  → 設計容量
  → 【決定系統型式】          ← 見 4-1，此步不可跳過
  → 設備列（型式、數量、單機容量、放置位置）
  → 最小空間包絡 + 主幹／豎井／外部介面
```

### 4-1 「決定系統型式」是獨立的一步，不可跳過 ⚠️

**設計容量算出來之後，不能直接問「機房要多大」——必須先回答「用哪一種系統」。**

同一個容量，不同系統型式對機房空間的需求可以差到「幾乎不需要機房」與「需要專屬大空間」的程度：

| 系統型式 | 主要設備放哪裡 | 對室內機房的需求 |
|---|---|---|
| 分離式／VRF＋室外機置屋頂或戶外、室內機藏天花 | 屋頂、戶外、天花內 | **可能極小，甚至不需要專屬機房** |
| 全熱交換器分散設置 | 天花內 | 小 |
| AHU 集中＋風管配送 | **室內機房** | 中～大 |
| 冰水主機＋泵浦＋水處理＋AHU 全部設於室內 | **室內機房** | **大** |

**因此下列問題在系統型式未定之前無法回答**：

- 機房夠不夠大
- 豎井要幾支、多大
- 天花淨高夠不夠
- 屋頂載重與設備區需要多少

**常見錯誤**：拿「總風量」直接去問「機房要多大」。這個問題本身是不完整的——它隱含假設了「風要由室內的機組送出」，但那正是系統型式要決定的事。

**系統型式的決定依據**（不是機電單方面能決定的）：

| 依據 | 誰提供 |
|---|---|
| 建築量體、屋頂可用面積、外觀限制 | 建築 |
| 使用模式（全時／分區／分時運轉） | 業主／使用者 |
| 維護能力與後續營運方式 | 業主 |
| 初期成本 vs 生命週期成本 | 業主／成本 |
| 噪音、振動、排熱對鄰近的影響 | 機電＋建築 |
| 可靠度要求（能否停機） | 業主 |

**SOP 規定**：`SUPPLY` 空間的容量檢核（第 3-2 節）**必須註明其所依據的系統型式假設**。未註明系統型式的機房面積結論不成立——因為讀者無從判斷該結論適用於什麼前提。

> **教學重點**：學員最常見的直覺是「算出風量 → 查機房要多大」。這個直覺跳過了整個系統設計。**風量是需求，機房是結果，中間隔著一個「你打算怎麼做」的決策**——而那個決策的依據，一半以上不在機電手上。

**每一步都要分開記錄「運轉容量／設計容量／備援容量／實體預留」四個數字。** 把它們壓成一個數字，是前期最常見也最貴的錯誤——後續沒有人能還原當初為什麼是這個值，任何一次變更都要重算全部。

**未來擴充要拆成四種不同的預留，分別定義比例**：

| 預留型態 | 意義 |
|---|---|
| 管路預留 | 主幹管徑／風管尺寸先做大 |
| 空間預留 | 房間先留位置，設備之後才進 |
| 設備位置預留 | 基礎、接點、閥件先做，機組後補 |
| 控制預留 | I/O 點數、盤位、通訊埠先留 |

同一句「預留 20%」對這四者的意義完全不同。**前期必須逐項定義，不得只給一個百分比。**

### 4-2 把元件組成系統：分組依據的可追溯性 ⭐

決定系統型式之後，下一步是把端點與設備組成一個一個的系統（Revit 的 `MechanicalSystem`）。**這一步真正的產物不是系統本身，是「為什麼這樣分」。**

#### 分組依據有兩種來源，可追溯性天差地遠

| | 由法規唯一化 | 由設計決定 |
|---|---|---|
| 例 | **排風**：不同污染物不得合併（原則 2） | **送風**：沒有等價的禁止條款，可以合併 |
| 分組解 | 依各空間的用途類別即可推出**唯一解** | 有多組合理解（分區／容量均衡／樓層／服務性質） |
| 事後可否重建 | **可以**——依據就寫在每個 Space 的用途類別欄裡 | **不可以**——除非當下把決定記下來 |

**判準只有一句：這個分組能不能從模型既有資料重建？**

- **能** → 不必額外記錄。排風分股即使隔了幾天、換了人，只要用途類別還在就能還原。
- **不能** → **必須寫進元件**（例如設備的 `Comments`），寫明依據、範圍、數量、以及「這是決定不是推導」。否則下一個打開檔案的人只看得到結果，看不到理由——而結果看起來永遠像是算出來的。

> 這與 4-1 是同一條原則的下一層：**系統型式是決定，系統分組也是決定。** 決定必須帶著它的出處一起存在，而不是只留下它的後果。

#### 設備身分的判定：分散配置可用幾何，並排配置不行

把哪一台設備接到哪一個系統，有時候可以由資料決定，有時候不行：

- **設備分散配置在各自服務群旁邊** → 用「設備到該群端點的距離」判定。實測落差可達 **8～33 倍**（正解 0.7～2.2 m，另一台 15～24 m），這是**資料，不是推定**。
- **設備並排在同一機房** → 幾何**完全沒有訊號**。此時「哪台服務哪一區」必然是決定，必須記錄。

**不要把前者的成功經驗套到後者。** 兩台相距 2.5 m 的同型機組，任何「就近」規則都是自己發明的。

#### 系統建立完成 ≠ 數值可用（實測）

拓樸建立後、實體管線繪製前，系統的計算欄位處於一個**看起來有值、實際無效**的狀態。實測結果：

| 觀察 | 此階段實測 | 管線連通後 |
|---|---|---|
| `IsWellConnected = true` 是否代表數值有意義 | **否**。單一端點、無設備的系統回 `true`，但系統流量是 `0` | 仍然否——見下一節 |
| 系統流量是否等於端點加總 | **否**。所有系統流量皆為 `0`，而各成員端點自身都有值 | **是**（下一節） |
| 設備的風量欄位是否變成系統實際值 | **否**。仍是族群預設值（族群給什麼就顯示什麼） | **是**（下一節） |

所以：

1. **不要拿系統流量或設備風量對帳**——那不是系統算出來的。工具必須回報有效性旗標，讓呼叫端能分辨「有效計算值」與「Revit 文件明載無效的值」。
2. **這一步驗的是「歸屬」，不是「流量」。** 正確的檢核是「每個端點都進了它該進的系統、沒有遺漏也沒有重複」，不是「加起來對不對」。
3. **驗證要讀模型自己的記錄，不是讀工具回傳。** 建完之後回頭查每個端點身上的系統名稱欄位——那是 Revit 寫的，工具偽造不了。

#### 條件未滿足的「否」，不等於機制不存在 ⭐

上表三個「否」是在**實體管線尚未繪製**的狀態下測到的。實體管線連通之後，同一個模型、同一批系統，第 2、3 項**翻轉為「是」**：

| | 管線連通前 | 管線連通後 |
|---|---:|---:|
| 系統流量 | `0` | **等於該系統實際連通端點的加總** |
| 設備風量欄位 | 族群預設值 | **等於系統實際流量** |

實測時同一模型裡「已配管」與「未配管」的系統並存，構成乾淨的對照組：已配管者的設備風量變成系統值，未配管者仍是族群預設值。

> **方法論重點**：一次實測得到「否」，可能只是**條件未滿足**，不是機制不存在。兩者的處置完全不同——前者要補條件再測，後者要另尋方案。**分辨的方法只有一個：把條件補上，重測一次。**
>
> 這也是為什麼實測結論必須連同「當時的條件」一起記錄。只記「測過了，不會」，下一個人會據此排除一條其實可行的路。

#### 唯一能抓到漏接的檢核：系統流量 vs 端點需求加總 ⭐

自動配管（Generate Layout 一類的功能）**可能只接上一部分端點，而不產生任何錯誤**。實測案例：某系統 5 個端點、需求合計 2,525.9，配管後系統流量 1,909.9，**差額恰好等於其中一個端點的需求**——該端點所屬的分支形成孤立子網路，沒有接回主幹。

危險之處在於**每一個單獨的訊號都正常**：

- 該端點的接頭回報 `IsConnected = true`——它確實接上了一段風管
- 系統流量 1,909.9 是個完全合理的數字
- 設備風量也顯示 1,909.9，且此時它已經是「真值」而非族群預設

**設備風量變成真值之後，反而更容易誤導**——因為它誠實反映**實際連通的網路**，而那不等於設計需求。一個漏接的分支，會讓設備風量看起來剛好像是選型結果。

所以：

1. **配管完成後的第一個檢核，是拿系統流量去對端點需求加總**，不是看設備風量合不合理。
2. **這個檢核在配管之前無法執行**（流量全為 0，沒有可比對象）——它是配管這一步**新解鎖**的檢核能力，也是這一步真正的產物之一。
3. 差額若等於某個端點的需求，直接指向那一支；**差額本身就是診斷資訊**。

**第二個症狀：缺漏的訊號可能是「欄位整個不出現」，而不是「值是 0」。** 同一個案例中，系統的靜壓欄位在三種狀態下的行為：

| 狀態 | 靜壓欄位 |
|---|---|
| 尚未配管 | **欄位不存在** |
| 已配管但漏接一支 | **欄位不存在** |
| 配管完整 | 出現，且有值 |

**這比錯誤的數值更難察覺。** 檢查表若寫成「確認靜壓數值合理」，在漏接狀態下執行者會去找那個欄位、找不到，然後傾向懷疑自己看錯地方，而不是懷疑模型。

> **寫檢查表時的推論**：把「欄位有沒有出現」也列為一種狀態，不要假設欄位恆存在而只檢查它的值。**「找不到」是一個結果，不是一次失敗的查詢。**

**完整的紅轉綠循環（實測）**：系統流量 1,909.9 ≠ 需求 2,525.9（紅）→ 差額 616.0 比對出是哪一支 → 順著該端點查到立管另一端未連接 → 於 UI 接回主幹 → 系統流量 2,525.9 ＝ 需求（綠），設備風量同步更新，逐室歸屬 32/32 全數相符。

**這個循環之所以有價值，在於它抓到的缺口是「自動產生、不報錯、每個單獨訊號都正常」的那一種。**

#### 同一個形狀的第三次：旗標誠實，但問題問錯了

本檔與相關 domain 至今記錄過三個同型陷阱：

| 訊號 | 它誠實回答的問題 | 你真正想問的問題 |
|---|---|---|
| 落點來源標示為「讀自元件位置」 | 型別轉換成功了嗎？ | 那個座標有意義嗎？ |
| `IsWellConnected = true` | 連接不良嗎？ | 這個計算值可用嗎？ |
| 接頭 `IsConnected = true` | 接上東西了嗎？ | **接進系統了嗎？** |

**三者的共同結構**：旗標都沒有說謊，它們精確回答了自己被設計來回答的問題——**只是那個問題不是使用者心裡的那一個**。

由此得出一條可帶走的檢查習慣：**看到布林旗標為 true 時，先問「它字面上斷言的是什麼」，再問「那是不是我要的保證」。** 兩者不一致時，旗標會變成最有說服力的假訊號——因為它是對的。

#### 接管會移動端點，而端點的位置原本是算出來的 ⚠️

實測：把一支未連接的立管接回主幹後，該分支上的端點**被移動了約 894 mm（水平）與 107 mm（垂直）**，沒有任何提示。

這是**幾何遷就管線**——為了讓管接得上，Revit 調整了端點位置。問題在於**端點的位置原本不是隨便放的**：依「每室一件」的批次放置方法，它是依空間代表點算出來的（見 `space-centroid-placement.md`）。

**兩個目標在此衝突，而接管會贏：**

| 目標 | 來源 |
|---|---|
| 端點落在空間代表點上 | 需求分配——決定這一份風量算給哪一間 |
| 端點與管線幾何對得上 | 施工可行性 |

該次實測中位移沒有造成錯置（逐室歸屬 32/32 相符），**唯一的原因是那間空間夠大**。同樣的位移發生在十幾平方公尺的小房間，端點會被推出空間邊界——而症狀是 `space-centroid-placement.md` 記載的那一種：**「某間漏了、另一間多了」，不是「放錯位置」**。設計目標欄位不會有任何反應。

**因此配管完成後必須重跑一次逐室歸屬檢核**（各空間的實際風量 vs 設計目標），不能因為「配管前已經對過」就跳過。**配管會動幾何，而歸屬是幾何的函數。**

> 這條與上方「系統流量 vs 端點需求加總」是兩個不同層級的檢核，缺一不可：
> - **系統層級**：端點有沒有全部接進網路（抓漏接）
> - **空間層級**：端點有沒有還在它該在的空間裡（抓位移造成的錯置）
>
> **兩者都綠才算配管完成。** 系統流量對得上，不保證每一份風量算給了正確的房間。

#### 分組不受樓層限制

系統分組沒有樓層約束，**而依樓層分往往是最差的分法**——它讓分組去遷就一個與需求性質無關的邊界。實測對照：同一批端點，依用途分區得到 **53:47**，依樓層分得到 **75:25**，而兩台機組同型號。

**依樓層分之所以誘人，是因為它最容易描述，不是因為它最合理。**

#### 系統的識別欄位分兩層：一層識別種類，一層識別個體

系統建立後，圖面與明細表上會並排出現兩個看起來同類的欄位，但它們住在不同層級：

| 欄位 | 識別的是 | 住在哪 | 例 |
|---|---|---|---|
| 系統簡稱（Revit：型別上叫 `Abbreviation`，元件上顯示為 `System Abbreviation`） | **種類** | **型別**（如 `Duct System: Supply Air`） | `SA`／`EX` |
| 系統名稱（`System Name`） | **個體** | **系統實例** | `SA-1`／`SA-2`／`EX-1a` |

實測驗證這個分層：只在兩個系統型別上寫入簡稱，**未對任何端點寫入**，45 個端點的簡稱欄位全部同時出現值。

兩個直接後果：

- **改一處、全體繼承**——這是型別參數的好處。
- **無法只改其中一個**——同型別的兩個系統不可能有不同簡稱。想區分個別系統，那是名稱的工作，不是簡稱的工作。

> **教學重點**：學員常見的直覺是「幫每個系統取一個簡稱」。這個直覺把「種類」和「個體」壓成同一件事。**簡稱回答「這是哪一種系統」，名稱回答「這是哪一個系統」**——問題不同，所以住的層級不同。

兩個實務注意：

1. **簡稱應在建立系統之前設定。** 軟體自動命名新系統時，前綴取自簡稱（`<簡稱> <序號>`）；簡稱是空的，自動命名就沒有前綴可用。事後才補，先前建立的系統名稱都得手動修。
2. **同一件事在不同層級有不同的欄位名**（型別上是 `Abbreviation`、元件上是 `System Abbreviation`）。搜尋參數時容易誤以為是兩個獨立欄位——**找不到就換一層找**。

---

## 五、Revit 載體與工具對應

| 步驟 | Revit 原生做法 | MCP 工具 | 自動化程度 |
|---|---|---|---|
| 0. 切公制 | Manage → Project Units | `set_project_units` `{mode:"taiwan"}` | 全自動 |
| 1. 讀建築空間 | Insert → Link Revit | `get_linked_models`、`query_linked_elements` | 全自動 |
| 2. 建 Space | Analyze → Spaces & Zones → Space | **無工具**（見限制 L-A） | 手動 |
| 3. 建 Tag 與需求參數 | Fields → Add Parameter | **無工具**（見限制 L-B） | 手動 |
| 4. 建矩陣骨架 | View → Schedules → Spaces | `create_view_schedule` `{category:"Spaces"}` | 全自動（已驗證） |
| 5. 建計算欄位 | Add Calculated Parameter | **無工具**（見限制 L-C） | 手動 |
| 6. 逐室標紅 | Formatting → Conditional Format | **無工具**（見限制 L-D） | 手動 |
| 7. 讀回矩陣做外部彙總 | 匯出 | `read_schedule`、`list_schedules` | 全自動 |
| 8. 分區 | Analyze → System Zone | 無工具 | 手動 |
| 9. 容量累加（管未畫） | Analytical Connections + System Browser | 無工具 | 手動 |
| 10. 設備放置與空間比對 | Systems → Mechanical Equipment | `query_elements_with_filter`、`get_element_geometry` | 半自動 |
| 11. 空間衝突檢查 | — | `detect_clashes` | 全自動（僅硬碰撞） |

### 5-1 單位凍結（Unit Freeze）——分類工作的前置關卡

**第 0 步不是「切公制」，是「單位凍結」，而且它是一道關卡：未通過不得進入 Tag 分類與矩陣建置。**

順序是 **盤點 → 決定 → 統一 → 凍結 → 才開始分類**。三個不可逆的理由：

1. **計算欄位對單位敏感。** 在英制下建好公式再切單位，`Area × 係數` 會被 Revit 重新猜測語意（誤判為成本密度 $/m²）。公式是分類工作的產物，所以單位必須先於它。
2. **保留值影響對帳。** 第 3-3 節要求「總面積差額為零」。若同一份資料的面積保留位數不一致，差額永遠對不平，而且症狀看起來像「有房間漏掉」——會把人引去查錯的地方。
3. **盤點必須先於統一。** 在盤出「哪個系統、哪個量、用哪個單位」之前，無法決定要統一成什麼。國際廠商標準經常**內部就混用公制與英制**（同一份標準裡並存 `m3/h` 與 `FPM`、`Pa` 與 `w.g.`、`°C` 與 `°F`），直接套一個模式只是把問題換一個形狀。

#### 盤點要涵蓋的三個來源

| 來源 | 盤什麼 | 性質 |
|---|---|---|
| 業主／廠商標準 | 各系統各量的 UOM 欄位。多數大型業主把 UOM 當**受管控欄位**，有權威清單——要找出來，不是自己編 | 契約拘束 |
| 本地法規 | 法條明訂的單位（如通風量、壓力、管徑），含法規自身的單位制混用 | 法定 |
| 設計手冊 | 設計值慣用單位（摩擦率、流速等） | 建議值 |

盤點結果必須明確標出**衝突項**：同一個量在不同來源用不同單位。衝突不是錯誤，是必須被決策的事項——由誰、依什麼理由選定哪一個，要進 Decision Log。

#### 工具能做到哪裡（重要，不可高估）

`set_project_units` 是全案性動作、單一 Transaction、Ctrl+Z 可還原，但**能力範圍比多數人以為的窄**：

| 項目 | 實況 |
|---|---|
| 可指定的 spec | **只有 4 個**：Length、Area、Volume、AirFlow |
| `mode=taiwan` | 公制底 ＋ AirFlow = m³/h。**僅此而已** |
| **保留值（精度／小數位）** | **完全不支援**。內部使用該單位的預設精度，未提供設定入口 |
| 其他所有 spec | 壓力、管徑、密度、坡度、流速、溫度等**全部被重設為該系統預設** |

⚠️ **這是整份重建，不是合併。** 內部先以指定系統建立一份全新的單位設定，再整個覆蓋文件既有設定。因此**任何先前刻意調過、但不在上述 4 個 spec 之內的單位與精度，都會被靜默重設**，且沒有任何提示。

**對單位制混用地區的具體風險**：若本地實務在壓力使用工程制（如 kg/cm²）、管徑並列英吋，這兩者既**不在可指定範圍內**，又**會被重設掉**。表面上在「統一單位」，實際上同時破壞了兩個刻意的設定。

**因此本 SOP 規定**：

1. 呼叫 `set_project_units` **之前**，先記錄現況（至少涵蓋盤點表列出的所有 spec），作為比對基準。
2. 呼叫**之後**，逐項比對盤點表要求的單位是否成立。4 個 spec 之外的項目**必須以 Revit UI 人工設定並人工確認**。
3. 保留值一律**人工設定**，並在凍結紀錄中寫明各量採用的位數。
4. 若模型已有完成的管線尺寸計算，先確認此動作未擾動 Mechanical Settings 與 Segments and Sizes。單位應在專案建置期決定，不是中途。

**凍結的交付物**是一份單位凍結紀錄：每個量的採用單位、保留位數、依據來源、決策者、日期。這份紀錄是後續所有數字可比較的前提——沒有它，兩個人算出來的同一個量無法判斷是不是同一件事。

切換單位的操作步驟見 `.claude/skills/set-project-units`。

### 5-2 批次填值：MCP 與 GUI 的分工判準（2026-08-11 事故後修訂）⚠️

Tag、依據等級、用途類別這類欄位動輒數十筆，逐筆呼叫 MCP 慢，在明細表裡拖曳填滿快。**但快的那個方式會安靜地寫壞資料。**

**判準（唯一版本）：**

> **GUI 只適合「值相同」且「能用單一排序條件與鄰列隔離」的群組。
> 一旦相鄰列需要不同的值，就必須用 MCP 逐筆寫入。**

兩個條件是 AND，缺一不可。第二個條件最容易被忽略——**因為它取決於排序後的鄰居是誰，而那與值本身無關**。

**為什麼**：明細表的拖曳填滿作用於**排序後的連續列**，不作用於「符合某條件的列」。當你依名稱排序、想填 `CONSULT` 與 `EXAM` 時，字母序上夾在中間的 `DR OFFICE` 會一起被覆蓋——**而它需要的是不同的值**。

> **實例（本方法演練中真實發生）**：`CONSULT` → `DR OFFICE` → `EXAM` 三者名稱相鄰。前後兩者為「比照判定」，中間為「法條明列」，**數值相同但依據不同**。GUI 選取範圍掃過 5 筆 `DR OFFICE`，把法條明列版覆蓋成比照版。
>
> 損害不在數值（都是 8），在**可辯護性**——被審查問到時，法條明列答「第 X 列」，比照判定要答「法條未列，本案比照⋯，理由是⋯」。**覆蓋後前者永久變成後者，且從模型上看不出來。**

**配套規則：**

1. **一次只給一個字串。** 提供 GUI 待填值時**不得**同時給完整版與縮寫版——會被複製到錯的那個。（本次演練即因此把 15 筆類別名稱寫成 `比照：⋯`。）
2. **填完必讀回。** 用 `read_schedule` 或 `query_elements_with_filter` 讀回全部並逐筆核對，**不是抽查**。GUI 寫入沒有回傳值，不讀回就沒有任何確認。
3. **依據等級不同者，即使值相同也視為不同值。** 見上方實例。

### 5-3 Space 的垂直範圍：前期沒有天花板，這件事有後果 ⚠️

**Space 的垂直不是一個數字，是三個數字的關係：**

| 欄位 | 意義 |
|---|---|
| `Upper Limit` ＋ `Limit Offset` | **搜尋的上界**——「找到哪裡為止」，不是天花板高度 |
| `Unbounded Height` | 沒有東西擋的話會多高 |
| `Volume ÷ Area` | **實際被擋在哪** |

真正的頂由 Room Bounding 元件（通常是天花板）決定。**`Upper Limit` 只是上界，不是結果。** 這是 Space 與 Room 最大的操作差異：建築設 Room 上限只影響面積歸屬，機電設 Space 上限直接決定體積，而**體積決定換氣次數與負荷**。

`Unbounded Height` 減去 `Volume ÷ Area`，就是**天花內空間（plenum）的深度**——這是一個可以直接從模型讀出來的量。

#### 前期沒有天花板 → 體積系統性偏大 → ACH 系統性偏低

Programming／基本設計階段天花板還不存在，Space 會一路長到 `Upper Limit`。後果是**可量化的**：

| | 有天花板 | 無天花板（前期） | 比 |
|---|---:|---:|---:|
| 高度 | 天花高度 | **樓層高度** | 通常 1.4～1.7 倍 |
| 體積 | 實際 | **偏大同倍數** | |
| ACH＝風量÷體積 | 實際 | **偏低同倍數** | |

**同一個房間、同一條法規、同一個風量，有沒有天花板會讓 ACH 差三成以上。** 對照設計標準時，一個看起來略低、一個看起來嚴重不足——結論的嚴重程度不同，而差別純粹來自建模階段。

**因此：前期的 ACH 檢核若不處理高度假設，方向雖對但數字不可引用。**

#### 天花高度不是機電決定的，是減出來的

**這是最容易教錯的一點。** 不要給學習者一個「天花高度建議值」——**沒有跨專案通用的天花高度**，因為樓高與梁深每個案子都不同。正確的關係是：

```
樓層高度        ← 建築給（要來的）
  − 結構深度     ← 結構給（要來的）
  − 天花內淨空   ← 這才是機電要提的
  ────────────
  = 天花高度  →  必須 ≥ 法規下限
```

法規下限見 `domain/room-height-limit.md`：居室 2.1 m、浴廁廚房 2.0 m（建技規 §36）。**那是唯一有出處的數字**，也是資料全缺時唯一可用的佔位值。

**機電該提的欄位是「天花內淨空需求」，不是天花高度。** 天花高度是建築與結構扣完之後剩下的。

#### 天花內淨空需求：一半可算，一半查無

```
法定通風量          算來的  ✓
 → 風速假設          決定的  ⚠️ 須記錄依據與決策者
 → 風管斷面          算來的  ✓
 → 風管高度 ＋ 保溫  算來的  ✓  ← 可證明的下限到此為止
 ＋ 交叉層疊         查無的  🔴
 ＋ 吊架與施工餘裕   查無的  🔴
 ＝ 天花內淨空需求
```

**與機房面積、豎井尺寸完全同一個病**：下限可推導（東西要放得進去），建議值查無公開基準。處置法一致——給下限、承認查無、反過來請建築或營造依既有案例提供。

#### 三個給學習者的硬規則

1. **天花這一欄的正確填法是三個問題，不是一個值**：樓高多少？結構深度多少？我需要多少天花內淨空？前兩者缺料就開 RFI，不猜。
2. **真的什麼都沒有時，用法規下限當佔位值**，並明確標記「這是佔位值，不是設計值」，同時把天花高度列入 RFI。用法規下限會得到偏保守（體積偏小、ACH 偏高）的結果，但**說得出它從哪來**。
3. ⚠️ **不要照抄任何示範數字。** 教學模型的天花高度往往是該模型來源地的營建慣例（例如美規模型常見的 9 ft ＝ 2743 mm），換算成公制的「整數」之後看起來像通則，其實兩邊都不是。**一個碰巧接近真值的錯誤方法，比明顯錯誤的數字更危險——因為方法會被學起來。**

#### 前期的高度假設怎麼進模型，以及一個必須拆的引信

```
前期：Upper Limit = 自身樓層 ，Limit Offset = 假設天花高度
設計：Upper Limit = 上層樓層 ，Limit Offset = 0，交給真實天花板去擋
```

假設值必須依原則 4 帶狀態，並依「決策先於模型」規則先寫進決策紀錄。

> 🔴 **引信**：天花板進模型時，**必須把 `Limit Offset` 的假設值撤掉**。沒撤的話 Space 會停在假設高度，**真實天花板永遠不會生效**——而模型看起來完全正常，體積是個合理的數字。
>
> 這與「計算欄位漏乘面積」同型：**錯得像對的**。因此第八節的凍結關卡之外，另立一條交接檢查：**天花板首次進場時，逐一核對 Space 的 `Upper Limit` 與 `Limit Offset` 是否已回復。**

#### 內建 `Air Changes per Hour` 在前期是永遠為 0 的欄位（2026-08-12 實測）

實測結論：**`Air Changes per Hour` 不由 `Specified Supply Airflow` 驅動。**

| 步驟 | 結果 |
|---|---|
| 寫入 `Specified Supply Airflow`（Volume 已知，若吃這欄應顯示約 2.9） | — |
| 讀回 `Air Changes per Hour` | **0** |
| `Actual Supply Airflow`（無任何風口） | 0 |

`Specified` 是「你宣告的需求」，Revit 不拿它算 ACH；ACH 要的是 `Actual`（實際風口加總）或 `Calculated`（負荷分析輸出）。**前期兩者皆不存在。**

**因此前期的自我檢核只能自建計算欄位**：

```
自建 ACH ＝ 法定通風量 ÷ Volume
```

**內建 `Air Changes per Hour` 不可放進前期的明細表**——它恆為 0，只會讓人以為檢核做過了。

這與 2-2 節「Programming 階段依定義沒有設備可查」是同一件事的另一個面向：**不只是 Tag 的依據等級升不上去，連內建的分析欄位也一併失效。**

### 5-4 明細表欄位的加入時機，以及一個免費的交叉驗算

**寫進 Space 的值，不會自動出現在明細表。** 兩者是分開的——參數存在於元件，明細表要自己加欄位。

實務上常見的失誤是：把需求值寫進模型後就以為「表上看得到」，於是沒有人發現寫錯了欄或漏了筆。

#### 分三批加，時機不能提前

| 批 | 欄位 | 時機 | 理由 |
|---|---|---|---|
| **① 需求** | `Area`、`Volume`、用途類別與其狀態、係數、去單位輔助欄、法定需求量計算欄 | 判定完成時 | 這是矩陣本體 |
| **② 目標** | `Specified Supply Airflow`、`Specified Exhaust Airflow` | **需求值寫進模型後立即加** | 見下方交叉驗算 |
| **③ 實績** | `Actual Supply Airflow`、`Actual Exhaust Airflow`、`Air Changes per Hour` | **設備配置完成後才加** | 提前加只會看到一整欄 0，**讓人以為系統壞了或需求沒寫進去** |

**第 ③ 批提前加是有害的，不只是無用。** 一整欄 0 會被讀成「檢核不通過」或「資料遺失」，而實際上只是設備還沒放。

#### 第 ② 批帶來一個免費的交叉驗算 ⭐

加完目標欄位後，同一列上會並存兩個獨立來源的數字：

```
法定需求量（計算欄位）   =  面積 × 用途係數        ← Revit 算的
Specified 送風 ＋ 排風   =  逐筆寫入的目標值        ← 外部算完寫進去的
```

**兩者應逐列吻合。** 不吻合代表：值寫進了錯的欄、漏了某一筆、或換算係數用錯。

**這個檢核是免費的**——不需要額外建任何東西，只要把欄位並排。**而它抓的正是批次寫入最常見的三種錯。**

> 依 6-3 的判準：允許顯示捨入造成的微小差異（每筆最多半個顯示位數），**完全零差異反而要懷疑兩欄取自同一來源**。

#### ⚠️ 值該進「送風」還是「排風」，由法規的通風方式款別決定

這不是格式問題，是**正確性**問題。

法規列舉逐室通風量時，常同時規定該用途**允許哪幾種通風方式**。若某用途被限定為「自然送風＋機械排風」，則：

- 寫入 `Specified Exhaust Airflow` → 正確
- 寫入 `Specified Supply Airflow` → **在法規上是錯的**，且模型看不出來

> **實例**：某案全案決定採「機械送風＋機械排風」，但表中 13 個空間（廁所、更衣盥洗、暗室、清潔間、氣體室、茶水間等）的法條列標明「不得機械送風」。
> 這 13 筆必須寫入排風欄。**款別分析原本被當成「數值不變所以不影響」而擱置，直到這一步才發現它決定了值進哪一欄。**

**因此第四節的用途判定，除了係數，還必須記錄款別。** 只記係數的判定表，到寫入這一步會缺料。

#### 🔴 而款別必須**雙向**記錄——這條是後來補的，因為第一次寫漏了

只寫「必須記錄款別」不夠。實際會發生的是：

> **只在款別會改變結果時才去查它。**
> 要判排風 → 去查款別 → 記下「僅第三款」。
> 要判送風 → 不用查也知道結果 → **什麼都不記。**

這在當下毫無感覺，因為每一個判定看起來都對。但留下的資料是**不對稱**的：

| 分派 | 模型裡記了什麼 | 判斷依據 |
|---|---|---|
| 排風 | `僅第三款（不得機械送風）` | **正面證據** |
| 送風 | **（空白）** | **「字串沒提第三款」** |

**送風那一整批的依據是「缺乏反證」，不是「有正面證據」。** 這與本 domain 反覆記錄的那個錯誤同型：把「我沒看到 X」當成「X 不存在」。

> **實例**：某案 46 筆判定完成、交叉驗算通過、明細表全綠。事後檢查才發現——
> 33 間送風的空間裡，**沒有一間在模型裡記載款別**；正面證據留在另一份工作檔的表格裡，拿到模型的人看不到。
> 其中一間所用的用途類別甚至不在該表格內，**其款別從未被查證過**——它究竟該送風還是排風，答不出來。

**規則（雙向）：**

```
允許機械送風者  →  記「一/二/三款」或該法規的對應寫法
僅能機械排風者  →  記「僅第三款（不得機械送風）」
款別未查證者    →  記「款別未查證」，並視為未判定
```

**第三種狀態不可省略。** 沒有它，「查過且允許」與「沒查過」在資料上長得一模一樣。

#### ⚠️ 交叉驗算抓不到分派錯誤

必須講清楚這個檢核的邊界：

```
Actual vs Specified   驗的是「我有沒有把我說的做到」
                      不驗「我說的對不對」
```

一個分派錯誤的空間，只要風口放對數量、風量填對，**檢核會顯示完全通過**。

```
某室放 2 個送風口、各 158.7  →  Actual = Specified = 317.4  ✅ 全綠
                                                              ↑
                                                 但它可能根本不該送風
```

**因此送排風分派的正確性，必須在放置之前就用款別確認，不能指望事後檢核。**
放置作業的輸入應是一份**逐室標明款別來源的分派表**，而不是從模型現況反讀 `Specified` 兩欄哪一欄非零——**那等於用待驗證的東西驗證自己**。

#### 未判定者留 0，並讓「0 是判定結果」看得出來

判為「不適用」「不單獨計算」的空間，其目標欄位留 0。**但 0 與「還沒填」在畫面上一模一樣。**

因此用途類別欄必須寫明理由、狀態欄必須標明誰判的（見原則 4）。**明細表上要能一眼分辨「這格是 0」與「這格還沒做」。**

---

## 六、硬限制（動手前必讀）

| 代碼 | 限制 | 查證 | 影響 |
|---|---|---|---|
| **L-A** | MCP 完全不支援 Space（`MEPSpaces`）品類 | 2026-08-11 掃過本 repo 全部 `.ts` / `.cs`，零命中 | 所有 room 工具走的是 `Rooms`。建立與編輯 Space 只能在 Revit UI 進行 |
| **L-B** | 無新增專案參數的工具 | 工具清單無對應項 | Tag 與需求參數只能 GUI 建立；建完可用 Transfer Project Standards 搬到其他專案 |
| **L-C** | Calculated Value 公式無法由 API 設定 | Revit API 無公式 setter | 公式只能 GUI 輸入，SOP 必須寫成手動步驟 |
| **L-D** | Conditional Format 無法由 API 設定 | 同上 | 逐室標紅只能 GUI 設定 |
| ~~**L-E**~~ | ~~`create_view_schedule` 能否建立 Space 明細表~~ **已於 2026-08-11 驗證成立，限制解除** | 見下方驗證紀錄 | 明細表骨架可自動化建立 |
| **L-F** | 面積帶單位、風量帶單位，兩者不可直接運算 | 直接運算會回報 Inconsistent Units，或算出錯誤結果 | **去單位必須自成一欄**，見下方驗證過的作法 |

### L-F 的正確作法：去單位自成一欄（2026-08-11 實測驗證）

**面積參數帶單位，不能直接與無單位係數相乘。必須先轉成純數值，而且這個轉換要獨立成一個計算欄位。**

驗證過的兩步式：

| 欄位 | Type | 公式 | 範例輸出 |
|---|---|---|---|
| ① `Area去單位` | **Number** | `Area / UnitArea` | `11.148365` |
| ② `法定通風量` | **Number** | `Area去單位 * <係數參數>` | `89.186918` |

其中 `UnitArea` 為自建的 Number 型專案參數，**全案固定填 1**，作用純粹是消去面積的單位。

**為何要拆兩步**：

1. **已驗證可行**——一步式 `Area / UnitArea * <係數>` 在實測中未產生正確結果（該列輸出等於係數本身，面積未被計入）。是否必然失敗未經乾淨測試，但**兩步式確定可行**。
2. **中間值可見**——`Area去單位` 那一欄直接顯示轉換後的數值，公式出錯時可立即判斷是哪一步壞的。一步式只看得到最終結果，錯了無從定位。

⚠️ **兩個計算欄位的 Type 都必須是 `Number`**，不可選 `Area`／`Air Flow` 等帶單位型別，否則單位不一致。**代價是輸出欄沒有單位標示，須於欄名或註記中自行標明實際單位。**

### 交叉驗算是必要步驟，不是可選項 ⭐

**建好計算欄位後，必須以獨立方法驗算總計，不得直接採信畫面數字。**

實測案例：某次公式輸入後，明細表外觀完全正常——每列有值、有 Grand Total、格式無誤——但該欄實際上只是複製了係數欄，**面積完全未被計入，總計比正確值小近 10 倍**。錯誤值本身是個合理大小的數字，**單看畫面無從察覺**。

該錯誤是由「外部獨立計算 vs 明細表 Grand Total」的比對抓出來的。

**驗算方法的獨立性要求**：驗算所用的數值**不得取自明細表本身**。若抄明細表的數字回頭驗算明細表，兩者必然相符，對帳即失去意義。應由元素參數直接取值另行計算。

> **附帶效果**：正確的交叉驗算會出現**微小差異**（實測約 0.01% 量級），來源是顯示精度的捨入——外部計算若採用明細表顯示的位數，與 Revit 內部完整精度會有差。**這個微小差異反而是獨立性的證據**：完全零差異通常代表兩邊用了同一組數字，並非真正的交叉驗證。

### L-E 驗證紀錄（2026-08-11）

在一個**沒有任何 Space 實例的建築模型**上實測，結果如下：

| 動作 | 結果 |
|---|---|
| `create_view_schedule` `{category:"Spaces", fields:[Number, Name, Area, Actual Supply Airflow, Specified Supply Airflow]}` | 建立成功，`FieldCount=5`、`MissingFields` 為空 |
| `list_schedules` 回報該表品類 | `Spaces` |
| `read_schedule` 讀回 | 表頭五欄正確；資料列為空（模型無 Space 實例，符合預期） |

**兩個關鍵推論**：

1. **`Actual Supply Airflow` 與 `Specified Supply Airflow` 能被加入欄位**——這兩個是 Space 專屬、Room 沒有的欄位。它們解析成功，證明建出來的確實是 Spaces 明細表，不是被靜默降級成別的品類。
2. **品類解析與是否存在實例無關**。在完全沒有 Space 的建築模型上仍可建表，代表 `doc.Settings.Categories` 的解析走的是文件品類定義，不是元素集合。因此**驗證此能力不需要先準備一個含 Space 的模型**。

**結論：本方法的自動化型態確定為「骨架自動、判定手動」。** 明細表建立與讀回可由 MCP 完成；Space 實例建立（L-A）、專案參數（L-B）、計算公式（L-C）、條件格式（L-D）四項仍為 GUI 手動，SOP 必須明寫。

### L-E 解除後新增的風險：把骨架誤當成完成品

L-E 解除**提高了自動化程度，同時製造了一個新的誤判風險**，必須一併寫進 SOP。

自動建出來的明細表**看起來是完成的**——品類正確、`Actual Supply Airflow` 等欄位都在。但在 L-A~L-D 四項手動工作完成之前，它是一張**空殼**：沒有 Space 實例就沒有資料列，沒有專案參數就沒有係數欄，沒有計算欄位就沒有法定值與差值，沒有條件格式就沒有標紅。

**而工具的回傳本身不會告訴你這件事。** `create_view_schedule` 回 `成功建立明細表`，`read_schedule` 回一張結構正確的表——兩者都不會說「這張表還不能用」。

因此本 SOP 規定：**每次自動建完骨架，必須立即跑一次完成度檢核，通過才算數。**

| # | 檢核項 | 怎麼驗 | 可否機器驗證 |
|---|---|---|---|
| 1 | 有 Space 實例 | `read_schedule` 的資料列數 > 0（**注意扣列，見下方警告**） | ✅ 可 |
| 2 | Space 覆蓋率 | 資料列數 vs 建築 Room 數；差額須逐筆有解釋 | ✅ 可 |
| 3 | 自建參數欄存在 | 表頭含所有需求欄與治理欄 | ✅ 可 |
| 4 | 計算欄位存在且有值 | 表頭含法定值／差值欄，且非空白 | ✅ 可 |
| 5 | 單位正確 | 面積為 m²、風量為 m³/h | ✅ 可 |
| 6 | **條件格式已套用** | — | ❌ **不可** |

**第 6 項是硬邊界，必須特別交代。** `read_schedule` 回傳的是儲存格**文字**，不是格式或顏色。所以「差值為負的房間有沒有被標紅」在機器端**沒有任何證據**——它既不能由 API 設定，也不能由 API 讀取驗證。唯一的驗證方式是人在 Revit 畫面上目視確認，並在交付紀錄中由具名的人簽署。

> ⚠️ **`RowCount` 不等於空間數。** `read_schedule` 回傳的列數包含表頭列，且實測在明細表有／無資料的兩種情況下**都會多出一列空白列**。因此「資料列數」必須是 `RowCount − 表頭列 − 空白列`，不可直接拿 `RowCount` 去和 Room 數比對，否則覆蓋率永遠差 2。實作 SOP 時要把扣列規則寫死，並在第一次使用時以人工點算校準一次。
>
> 空白列的成因（rendering artifact，或確實存在一個未放置／未封閉的 Space）**尚未查明**。在查明之前，SOP 應要求：若空白列數 > 1，一律視為有未放置 Space，須回頭確認。

> 教學上的對應要求：任何示範都必須把「剛建好的空殼表」與「完成後的檢核表」**並排展示**。只演示後者，會讓學員以為一支工具就產出了合規檢核表。

其餘工具邊界見 `domain/tool-capability-boundary.md`。

---

## 七、迭代規則：建築改了，機電要重算什麼

前期的本質是往復收斂，不是一次到位。但**不是每次建築調整都要重算全部**。依變更型態決定重檢範圍：

| 建築變更 | MEP 必須重檢 | 可不動 |
|---|---|---|
| 面積改變 | 人員／照明／圍護負荷、換氣量、總容量 | 設備型式、系統架構 |
| 淨高或夾層高度改變 | 空間體積、風管可行性、設備淨高、拆換路徑 | 總負荷（若面積未變） |
| 空間位置改變 | 主幹長度、壓降、泵揚程、風機靜壓、路由、成本 | 設備容量 |
| 相鄰關係改變 | 壓差、污染控制、危害隔離、排氣與補風策略 | 總量 |
| 機房縮小 | 設備排列、維修、未來擴充、集中↔分散策略 | **不得**縮容量（原則 3） |
| 樓層或結構改變 | 設備載重、振動、立管、管橋、搬入路徑 | 逐室需求 |

**每次迭代都要在矩陣留下版本與變更理由。** 沒有變更紀錄的矩陣，第三次迭代之後就沒有人知道現在的數字是怎麼來的。

### 7-1 迴圈的診斷功能：它會把待決事項重新排序 ⭐

跑迴圈的目的不只是得到數字。**迴圈閉合的當下，會把原本平列的待決事項分成三種**，而這個分類在跑之前看不出來：

| 迴圈跑完後 | 意義 | 處置 |
|---|---|---|
| **變成瓶頸** | 這一項不解決，下游全部停住 | 最高優先，立刻追 |
| **變成高槓桿** | 已有假設值可往下走，但改判會大幅移動結論 | 次高，要標示擺盪幅度 |
| **仍是待決但無關痛癢** | 缺著也不影響任何已進行的計算 | 可延後 |

**沒跑迴圈之前，這三種在 RFI 清單上長得一模一樣。**

#### 但在排序之前，先把清單分乾淨：待決 vs 待做 ⚠️

**「待決事項」清單最常見的污染，是把「我們還沒做的工作」混進「等別人回覆的事」。**

一份健康的清單要分成四類，混在一起就失去用處：

| 類 | 誰擋住 | 例 | 處置 |
|---|---|---|---|
| **待做** | **沒人擋，是我們的工作** | 設備配置、負荷計算、適用性釐清 | **排進工作計畫，不進待決清單** |
| **待決** | 等他人回覆 | 法規歧義、業主決定、他專業提資料 | 可帶假設繼續（見上方三分法） |
| **卡住** | 連範圍都劃不出來 | 單位量級不明、標籤與數值對應不明、資料集完整性不明 | **不得往下推** |
| **查無** | **外部世界沒有答案** | 機房與豎井的建議尺寸 | 給下限、承認、請對方依既有案例提供 |

**為什麼這個分法重要**：把「待做」混進「待決」，**進度看起來被別人卡住，實際上是自己還沒動**。對外會變成催不該催的人，對內會變成等不該等的事。

**自我檢查的一句話**：這一項如果對方今天就回覆，我明天做得完嗎？
- 做得完 → 待決
- 還是得自己花好幾天 → 那是**待做**，對方回不回都一樣

> **實例（2026-08-12）**：某案決定通風採分層式後，把「一樓機組放哪裡」列入待決清單，並宣稱它擋住空間需求書定稿。
> 使用者指出：**模型沒有機組，是因為那本來就是下一步要做的事**——該階段尚未進入設備配置。
> 那一項不是缺料，是**還沒做的設計工作**。誤列之後，一份「因為缺資料所以停住」的報告，實際上描述的是自己的工作進度。

實例（2026-08-12 演練）：把全案 §102 判定補齊後總風量成長 2.20 倍，風管斷面隨之翻倍，天花內餘裕從寬裕變成勉強——於是「結構梁深」這個原本只是「要來的、缺料就開 RFI」的一般項目，**升級為卡住全案的唯一瓶頸**；而「通風系統採集中或分散」從一個抽象選項，變成「要不要一個 0.74 m² 貫通豎井」的高槓桿決定。

**方法上的意涵**：

1. **RFI 清單的優先序不該憑重要性直覺排，應由迴圈跑完後的角色決定。** 跑一次迴圈的成本，通常低於追錯一輪 RFI 的成本。
2. **用假設值把迴圈跑完，是合法且必要的做法**——前提是假設值依原則 4 帶狀態、依「決策者是資格檢查」分欄標示。**跑不完的迴圈不會告訴你哪一項是瓶頸。**
3. 迴圈跑完後，**先前基於部分資料產出的空間需求書一律失效**，必須重發並註明取代哪一版。半套資料算出的空間需求，比沒有算更危險——它讓建築以為問題已經被量化了。

> ⚠️ **這一節驗證的是內部一致性，不是正確性。** 迴圈能證明「你的上游、計算與下游互相對得起來」，不能證明上游本身是對的。假設錯了，迴圈會很順暢地跑出一個一致而錯誤的結論。**交叉驗算查算式，迴圈查一致性，兩者都不查事實**——事實要靠原則 4 的狀態欄與來源手冊。

### 7-2 選判別基準：挑那個不受假設影響的 ⭐

做選項比較時（集中 vs 分散、共用 vs 獨立、現在建 vs 預留），**先問一句：我用來判別的那個量，會不會隨假設變？**

| | 例 | 判別力 |
|---|---|---|
| **隨假設變** | 「風管塞不塞得進天花內」——隨設計風速變 | ❌ 不可用 |
| **不隨假設變** | 「需不需要一支貫通豎井」——大小隨風速變，**有無不隨** | ✅ 可用 |

**大小取決於假設，有無不取決於假設。** 用後者判別，結論才站得住。

> **實例（2026-08-12）**：某案比較集中式與分層式通風。先以「主幹是否塞得進天花內」判別，得出集中式不可行。
> 但敏感度測試顯示：該結論僅在設計風速 2.84 m/s ＋深梁時成立，**且只差 4 mm**；風速提高到 4 m/s，集中式在所有梁深下都通過。
> **判別基準本身被假設控制，結論因此不成立。**
> 改以「是否需要貫通豎井」判別——集中式一定要、分層式一定不要，與風速無關——結論才穩健。

#### 連帶的兩條

**① 控制結論的假設，往往不是最顯眼的那一個。**

同一個案子花了很多力氣追「結構梁深」，把它列為唯一瓶頸；敏感度測完才發現，真正決定答案的是**從未被記錄的設計風速**。梁深劃得出範圍（跨度／12～／15），結論對它並不敏感。

**做敏感度測試的順序應該是：先測那些沒有出處的數，而不是先測那些已知待決的數。** 待決事項至少被記在清單上；沒有出處的數連清單都不在。

**② 保守假設不得用來否決方案。**

保守假設會讓需求偏大——在概念階段那是安全方向，**但用它去判「這個方案不可行」就是誤用**。否決一個方案之前，必須確認該結論在合理假設範圍內都成立，而不只是在保守端成立。

同理：**不得用保守假設去否決一塊基地。** 若疊加保守假設後得出「基地不夠」，應先解掉高槓桿的未決項再下定論。

---

## 八、三個凍結關卡

| 關卡 | 凍結什麼 | 不凍結什麼 |
|---|---|---|
| **Programming 凍結** | 空間清單、分期、Tag 分類、需求基準、外部介面、重大容量假設 | 設備選型、管徑 |
| **Concept／BOD 凍結** | 系統架構、設計容量、機房位置與面積、主幹路由、可靠度策略、系統間介面 | 逐室風量、設備型號 |
| **30% 細部設計凍結** | 房間條件表、主要設備容量與數量、初步管徑與風管尺寸、設備配置 | 配件、支撐、施工細節 |

**凍結不等於永遠不變**，而是「往後每一項變更都必須能追溯其對容量、空間、成本、時程與介面的影響」。

---

## 九、製程建築的分流：room-driven 與 tool-driven

本 domain 的方法是 **room-driven**：需求由空間的用途、面積、人數、環境條件產生。這涵蓋一般建築的全部，以及製程建築中「建築本身」的公用系統需求。

製程建築（半導體廠、生技廠、資料中心等）另有一條 **tool-driven** 的需求線：需求由每一台製程設備逐台產生，帶各自的接點數與流量，**與房間面積沒有函數關係**——一間設備區的用電不會因為房間變大而變大。

| | room-driven | tool-driven |
|---|---|---|
| 需求來源 | 空間用途 × 面積／人數 | 逐台設備的需求規格 |
| Revit 載體 | Space + Space 明細表 | 設備族群實例 + 共用參數 + 明細表 |
| 隨面積縮放 | 是 | **否** |
| 本 domain 適用 | **是** | **否** |

**兩條線共用同一份空間清單，但走不同的彙總邏輯，最後在「樓層／分區容量」這一層才合流。**

拿本 domain 的逐空間方法去套 tool-driven 的需求，會得到看起來完整、實際上錯誤的結果。遇到製程建築時，必須先確認需求是哪一條線產生的；tool-driven 的部分需要另一套資料模型，不在本 domain 範圍。

---

## 十、台灣法規落點（法定下限 vs 設計值）

**法規與設計手冊必須分開標示，不得把設計手冊的建議值寫成法規要求。**

### 屬於法定下限（可逐字引用，法規依著作權法第 9 條不得為著作權標的）

| 項目 | 法源 | 性質 |
|---|---|---|
| 機械通風量下限 | 建築技術規則建築設備編 §102（搭配 §101 三種通風方式決定適用欄位） | 逐室、不得小於表列值 |
| 排煙管內風速 | 建築技術規則建築設備編 §106 | **下限** 450 m/min，且僅適用排煙，**不是**一般供風的 sizing 依據 |
| 一般照明單位負載 | 用戶用電設備裝置規則 §36 | 依建築物種類分類 |
| 插座、小型電器負載 | 用戶用電設備裝置規則 §37、§55 | 每出線口／每分路 |
| 需量因數 | 用戶用電設備裝置規則 §52 等 | 有但書：特定「全部照明可能同時使用」區域不得適用 |

#### 「法條沒列」有三種不同的成因，處置不同 ⚠️

查表查不到時，先分辨是哪一種——**把三者混為一談會導致漏算或濫算**：

| 成因 | 意義 | 處置 |
|---|---|---|
| **① 法條涵蓋範圍不匹配** | 該用途在法條的建築類型分類裡不存在（例：醫療專屬空間之於一般建築用途表） | **必須比照判定**並記錄理由。不得略過 |
| **② 該用途結構性地不需要單列** | 其需求由別的空間帶動，本來就不該有獨立數值 | 記為「不單獨計算」＋理由。**這是判定，不是留白** |
| **③ 有列但有門檻未達** | 法條該列附帶面積、人數或容量門檻 | **確認門檻**。看到名稱就套用是常見誤填 |

**② 的典型是走廊、門廳、通道**：其換氣由鄰接房間的送排風路徑帶動（傳遞空氣），因此法規列舉逐室通風量時不會單列動線空間。**這是法條的結構，不是漏寫**——理解這一點才不會為了「表格填滿」而硬套一個類別，把動線的量重複計入。

**③ 的典型是機電空間**：法規對配電室一類常設有面積門檻（例：大於 15 m²）。未達門檻者不適用該列，其通風量改由**設備發熱量計算**——注意這是量的**類別轉移**：從「查來的」變成「算來的」，計算方法與負責人都跟著換。

### 屬於設計值（非法規強制，引用時必須標來源層級）

風管摩擦率、供風風速上限、給水管流速上限、換氣次數、坪效等，台灣法規並未明訂，實務沿用國際標準與公會設計手冊。**在矩陣中引用這類數值時，狀態欄應標 `Provisional` 或 `Derived`，並註明來源，不得標為 `Confirmed`。**

> ⚠️ **換氣次數（ACH）特別容易被誤用為設計目標。** 在面積基準的法規下存在恆等式 `ACH = 用途係數 ÷ 天花高度`——面積完全消掉。因此 **ACH 可以靠壓低天花高度「達標」，而送風量一點都沒有增加**，對室內空氣品質毫無助益。同理，挑高空間在 ACH 指標下天生不利。
>
> **要提高的是每人或每單位面積的送風量，ACH 只是換算後的表達方式。** 引用 ACH 型標準（如 ASHRAE 170）時必須同時檢視天花高度，否則兩個空氣品質相反的空間會得到相同的評分。

### 階段責任的落差（本方法的價值主張）

依機關委託技術服務廠商評選及計費辦法 §6，完整的設備計算書屬**細部設計**交付物；基本設計階段交的是系統研擬與概略容量。這造成逐室合規檢核在制度上長期缺位——審查點與真實設計時點錯開。

**本方法把檢核提前到基本設計，是建議的最佳實務，不是法律強制的交付要求。** 對外說明時，「數值下限是法定」與「提前部署是方法論建議」兩件事必須分開陳述。

同一張表在不同階段扮演不同角色：

| 階段 | 實際值 | 差值 | 表的角色 |
|---|---|---|---|
| 基本設計 | 多半為 0（端點尚未放置） | 全部不合格 | 算出**法定下限＝每室的需求預算** |
| 細部設計 | 隨端點放置而補值 | 逐步轉為合格 | 變成**實際 vs 法定**的真檢核 |

基本設計階段「全紅」是正常的，不是表壞了。

---

## 十一、誠實邊界

1. **本 domain 定義方法，不提供任何專案的具體數值。** 任何容量、面積、係數的採用值，都必須來自本案文件或正式確認，不得由記憶或參考案直接填入。
2. **參考案不等於本案基準。** 引用既有案的容量或配置作為推估依據時，狀態必須標 `Derived` 並註明來源案；在正式對照表建立前，不得直接移植成本案設計值。
3. **L-E 已於 2026-08-11 實機驗證解除**（見第六節驗證紀錄）。L-A~L-D、L-F 仍然成立，且**未經實機驗證**——它們來自工具清單盤點與 API 特性，不是本次實測結果。
4. 本 domain 不涵蓋給排水用水量的自動計算——Revit 內建演算法採用的並非台灣規範，須外部計算後回填。
5. 本 domain 不涵蓋空調尖峰冷負荷的法定計算法。台灣有法定計算法但適用範圍窄（限特定規模的中央空調新建案、目的為節能查核），多數案件走設計手冊與廠商選型。

---

## 相關 domain

- `domain/mep-mechanical-settings.md` — 專案層級的風管／管路規則與尺寸目錄治理（本方法第五節第 0 步之後的專案標準建立）
- `domain/element-query-workflow.md` — 空間與元素清單的查詢方法
- `domain/quantity-takeoff-excel.md` — 矩陣外部化與 Excel 對帳的共通方法
- `domain/room-height-limit.md` — 空間高度參數的取得與批次設定
- `domain/mep-csa-clash-detection.md` — 後續階段的 MEP 與結構碰撞檢討
- `domain/tool-capability-boundary.md` — MCP 工具能力邊界的完整清單
